<!DOCTYPE html>
<html lang="en">
<head>
    <script async src="https://www.googletagmanager.com/gtag/js?id=G-MBFRKVFWGC"></script>
    <script>
        window.dataLayer = window.dataLayer || [];
        function gtag(){dataLayer.push(arguments);}
        gtag('js', new Date());
        gtag('config', 'G-MBFRKVFWGC');
    </script>
    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <link rel="icon" type="image/svg+xml" href="https://windload.co/assets/favicon.svg">
    <title>Attic Ventilation Wind Load Requirements Miami-Dade HVHZ | 180 MPH Rated Vents</title>
    <meta name="description" content="Attic ventilation wind load engineering for Miami-Dade HVHZ. Soffit vs ridge vs gable vent wind resistance, ASCE 7-22 internal pressure from attic openings, NOA requirements, baffled vent performance at 180 MPH, and FBC R806 ventilation ratios.">
    <link rel="canonical" href="https://windload.co/florida/miami-dade/attic-ventilation-wind">
    <meta name="geo.region" content="US-FL">
    <meta name="geo.placename" content="Miami-Dade County, Florida">
    <meta name="geo.position" content="25.7617;-80.1918">
    <meta name="ICBM" content="25.7617, -80.1918">
    <meta property="og:title" content="Attic Ventilation Wind Load Requirements | Miami-Dade HVHZ Engineering">
    <meta property="og:description" content="Engineering attic vents for 180 MPH winds in Miami-Dade. Internal pressure analysis, wind-driven rain intrusion prevention, NOA product approvals, and ventilation area calculations for hurricane-zone roofs.">
    <meta property="og:type" content="article">
    <meta property="og:url" content="https://windload.co/florida/miami-dade/attic-ventilation-wind">
    <meta property="og:locale" content="en_US">
    <meta property="og:site_name" content="WindLoad.co">
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "mainEntity": [
            {
                "@type": "Question",
                "name": "How do attic vents affect internal pressure during a hurricane in Miami-Dade?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Attic vents act as openings in the building envelope that allow wind pressure to enter the attic space during hurricanes. Under ASCE 7-22 Section 26.2, if the total area of attic vent openings exceeds 1% of the enclosed wall area on any wall, the attic is reclassified from 'enclosed' to 'partially enclosed.' This reclassification changes the internal pressure coefficient (GCpi) from plus or minus 0.18 to plus or minus 0.55 — a 206% increase. For a typical Miami-Dade residence at 180 MPH design wind speed, this means roof sheathing uplift loads increase from approximately -45 psf to -67 psf at corner zones, which can exceed the capacity of 8d nail schedules at 6-inch spacing on 7/16-inch OSB sheathing."
                }
            },
            {
                "@type": "Question",
                "name": "What is the difference between baffled and non-baffled attic vents for hurricane resistance?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Baffled attic vents use internal chevron or labyrinth channels that redirect airflow through multiple 90-degree turns before reaching the attic space. This design reduces wind-driven rain penetration by 95% or more compared to non-baffled (open-face) vents, which allow direct wind and rain entry. In Miami-Dade's 180 MPH wind environment, baffled ridge vents like the Lomanco VUR series maintain their structural integrity because the internal baffles distribute wind pressure across multiple surfaces rather than concentrating it on a single membrane. Non-baffled vents experience direct pressure loading and typically fail by delamination or blow-off between 90-120 MPH, well below the 180 MPH design requirement. The baffled design also prevents the pressure equalization that would reclassify the attic from enclosed to partially enclosed under ASCE 7-22."
                }
            },
            {
                "@type": "Question",
                "name": "Do attic vents in Miami-Dade HVHZ require a Notice of Acceptance (NOA)?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Yes. All attic ventilation products installed in Miami-Dade's High Velocity Hurricane Zone must hold a current Miami-Dade NOA. This applies to ridge vents, soffit vents, gable vents, turbine vents, and powered attic ventilators. The NOA testing protocol requires wind-driven rain resistance per TAS 100 (Testing Application Standard) and structural adequacy at the design wind speed. Products like the Lomanco VUR and LPR ridge vents (NOA 21-0323.06), the Lomanco OR-4 Omni Ridge (NOA 21-0323.08), and the Atlas TRURIDGE and HighPoint Ridge (NOA 21-0323.03) hold current NOAs. Installing a vent without a valid NOA is a code violation that will fail inspection and may void your roof warranty."
                }
            },
            {
                "@type": "Question",
                "name": "What ventilation ratio does FBC Section R806 require for attic spaces in Miami-Dade?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Florida Building Code Section R806.2 requires a minimum net free ventilation area of 1 square foot for every 150 square feet of attic floor area (1:150 ratio). This ratio can be reduced to 1:300 if at least 40% but no more than 50% of the ventilation is provided by vents located in the upper portion of the attic (within 3 feet of the ridge), with the remainder in the lower portion (soffit area). For a 2,000 square foot attic at the 1:150 ratio, you need 13.33 square feet of net free ventilation area. At 1:300, that drops to 6.67 square feet. The critical distinction is between net free area and gross vent area — screen mesh, baffles, and louvers reduce airflow, so a 12-inch by 12-inch vent with 1 square foot of gross area may provide only 0.45 to 0.60 square feet of net free area depending on the product design."
                }
            },
            {
                "@type": "Question",
                "name": "How is wind-driven rain testing performed on attic vents for Miami-Dade approval?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Wind-driven rain testing for Miami-Dade NOA approval follows TAS 100 (Testing Application Standard 100) and ASTM E331. TAS 100 subjects the vent assembly to a simulated wind-driven rain condition at the rated wind speed, measuring water infiltration through the product over a specified duration. The test apparatus delivers water at 5 gallons per hour per square foot of vent area while simultaneously applying the design wind pressure. For HVHZ approval, the vent must prevent water intrusion exceeding 0.5 oz per square foot during the 15-minute test cycle. ASTM E331 provides a supplementary static pressure differential test at 6.24 psf (equivalent to approximately 73 MPH wind-driven rain). Products that pass both protocols receive their NOA with a specific maximum design pressure rating and wind-driven rain resistance classification."
                }
            },
            {
                "@type": "Question",
                "name": "Can attic pressurization from failed vents cause roof sheathing to blow off?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Yes — attic pressurization from failed or inadequate vents is a primary cause of roof sheathing loss during hurricanes. When a gable vent or soffit panel fails during a storm, wind rushes into the attic and pressurizes the space. This internal positive pressure combines with the external negative pressure (suction) on the roof surface, creating a net uplift force that can double compared to an intact enclosed building. At 180 MPH in Miami-Dade, the velocity pressure is approximately 56 psf at a 33-foot mean roof height. With partially enclosed GCpi of plus 0.55, the internal pressure contribution alone reaches 31 psf pushing upward on the sheathing. Combined with external C&C suction of -2.8 GCp at roof corners, the total net uplift can reach 95 psf — exceeding the pull-through capacity of most 8d common nails in 7/16-inch OSB, which is approximately 80-90 lbs per nail. This cascading failure explains why homes lose entire roof sections even when the roofing material itself is rated for the wind speed."
                }
            }
        ]
    }
    </script>
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "itemListElement": [
            {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://windload.co"},
            {"@type": "ListItem", "position": 2, "name": "Florida", "item": "https://windload.solutions/florida-wind-load-requirements"},
            {"@type": "ListItem", "position": 3, "name": "Miami-Dade County", "item": "https://windload.solutions/cities/miami-wind-load-requirements"},
            {"@type": "ListItem", "position": 4, "name": "Attic Ventilation Wind", "item": "https://windload.co/florida/miami-dade/attic-ventilation-wind"}
        ]
    }
    </script>
    <style>
/* uid:028ee680 */
        * { margin: 0; padding: 0; box-sizing: border-box; }
        body { font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif; background: #0c1220; color: #ffffff; line-height: 1.6; overflow-x: hidden; }

        /* ========================================
           TEMPLATE H: DISTRIBUTION VIEW
           Airflow Path Diagram + Heat Map Style
           Slate/Silver Palette with Cyan/Green
           ======================================== */

        #hurricane-bg { position: fixed; top: 0; left: 0; width: 100%; height: 100%; pointer-events: none; z-index: 0; opacity: 0.5; }

        .grid-pattern { position: fixed; top: 0; left: 0; width: 100%; height: 100%; pointer-events: none; z-index: 0; background-image: radial-gradient(circle at 20% 30%, rgba(71, 85, 105, 0.06) 0%, transparent 50%), radial-gradient(circle at 80% 70%, rgba(0, 229, 255, 0.04) 0%, transparent 50%); }

        /* Scroll Reveals */
        .reveal { opacity: 0; transform: translateY(20px); transition: all 0.55s cubic-bezier(0.22, 1, 0.36, 1); }
        .reveal.active { opacity: 1; transform: translateY(0); }
        .reveal-left { opacity: 0; transform: translateX(-60px); transition: all 0.7s cubic-bezier(0.22, 1, 0.36, 1); }
        .reveal-left.active { opacity: 1; transform: translateX(0); }
        .reveal-right { opacity: 0; transform: translateX(60px); transition: all 0.4s cubic-bezier(0.16, 1, 0.3, 1); }
        .reveal-right.active { opacity: 1; transform: translateX(0); }
        .reveal-scale { opacity: 0; transform: scale(0.8); transition: all 0.7s cubic-bezier(0.16, 1, 0.3, 1); }
        .reveal-scale.active { opacity: 1; transform: scale(1); }
        .stagger-children > * { opacity: 0; transform: translateY(40px); transition: all 0.75s cubic-bezier(0.16, 1, 0.3, 1); }
        .stagger-children.active > *:nth-child(1) { transition-delay: 0.1s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(2) { transition-delay: 0.2s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(3) { transition-delay: 0.3s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(4) { transition-delay: 0.4s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(5) { transition-delay: 0.5s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(6) { transition-delay: 0.6s; opacity: 1; transform: translateY(0); }

        /* Animations */
        @keyframes glow-pulse { 0%, 100% { box-shadow: 0 0 20px rgba(71, 85, 105, 0.3), 0 0 40px rgba(71, 85, 105, 0.1); } 50% { box-shadow: 0 0 40px rgba(0, 229, 255, 0.4), 0 0 80px rgba(0, 229, 255, 0.15); } }
        @keyframes shimmer { 0% { background-position: 200% 0; } 100% { background-position: -200% 0; } }
        @keyframes airflow-drift { 0% { transform: translateX(-10px) translateY(0); opacity: 0; } 20% { opacity: 1; } 80% { opacity: 1; } 100% { transform: translateX(10px) translateY(-40px); opacity: 0; } }
        @keyframes pressure-pulse { 0%, 100% { opacity: 0.4; transform: scale(1); } 50% { opacity: 0.8; transform: scale(1.06); } }
        @keyframes vent-breathe { 0%, 100% { transform: scaleY(1); } 50% { transform: scaleY(1.03); } }
        @keyframes warning-flash { 0%, 100% { border-left-color: #f59e0b; } 50% { border-left-color: #fbbf24; box-shadow: inset 0 0 30px rgba(245, 158, 11, 0.06); } }
        @keyframes rain-fall { 0% { transform: translateY(-20px) rotate(25deg); opacity: 0; } 30% { opacity: 0.8; } 100% { transform: translateY(40px) rotate(25deg); opacity: 0; } }
        @keyframes flow-particle { 0% { offset-distance: 0%; opacity: 0; } 10% { opacity: 1; } 90% { opacity: 1; } 100% { offset-distance: 100%; opacity: 0; } }

        .hero-shimmer { background: linear-gradient(120deg, #475569 0%, #94a3b8 20%, #00e5ff 40%, #475569 60%, #94a3b8 80%, #00e5ff 100%); background-size: 200% 100%; -webkit-background-clip: text; -webkit-text-fill-color: transparent; background-clip: text; animation: shimmer 3s linear infinite; }

        /* Airflow Pressure Widget (Fixed) */
        .airflow-widget { position: fixed; top: 80px; right: 20px; background: rgba(12, 18, 32, 0.95); border: 1px solid rgba(71, 85, 105, 0.4); border-radius: 15px; padding: 16px 20px; z-index: 99; backdrop-filter: blur(16px); opacity: 0; transform: translateX(120px); transition: all 0.6s ease; min-width: 190px; }
        .airflow-widget.visible { opacity: 1; transform: translateX(0); }
        .airflow-indicator-label { font-size: 0.65rem; color: #64748b; text-transform: uppercase; letter-spacing: 0.1em; margin-bottom: 8px; }
        .airflow-indicator-val { font-size: 1.5rem; font-weight: 800; color: #00e5ff; margin-bottom: 4px; }
        .airflow-widget-bar { width: 100%; height: 6px; background: rgba(255,255,255,0.1); border-radius: 3px; overflow: hidden; margin-bottom: 8px; }
        .airflow-widget-fill { height: 100%; background: linear-gradient(90deg, #475569, #94a3b8, #00e5ff); border-radius: 3px; width: 0%; transition: width 2s cubic-bezier(0.16, 1, 0.3, 1); }
        .airflow-widget-status { font-size: 0.8rem; font-weight: 600; color: #94a3b8; }
        .airflow-widget .vent-icons { display: flex; gap: 6px; margin-top: 8px; }
        .airflow-widget .vent-dot { width: 10px; height: 10px; border-radius: 50%; background: rgba(71, 85, 105, 0.5); transition: all 0.45s cubic-bezier(0.25, 0.8, 0.25, 1); }
        .airflow-widget .vent-dot.active { background: #00e5ff; box-shadow: 0 0 8px rgba(0, 229, 255, 0.5); }

        /* Nav */
        .nav { position: fixed; top: 0; left: 0; right: 0; padding: 3rem 2rem; display: flex; justify-content: space-between; align-items: center; z-index: 100; background: rgba(12, 18, 32, 0.95); backdrop-filter: blur(16px); border-bottom: 1px solid rgba(71, 85, 105, 0.2); }
        .nav-logo { display: flex; align-items: center; gap: 0.5rem; text-decoration: none; }
        .nav-logo .logo-img { height: 28px; width: auto; }
        .nav-logo .logo-text { font-size: 1.25rem; font-weight: 800; color: #fff; -webkit-text-fill-color: #fff; }
        .nav-logo .logo-text span { color: #00b4d8; -webkit-text-fill-color: #00b4d8; }
        .nav-links { display: flex; gap: 1.24rem; }
        .nav-links a { color: #94a3b8; text-decoration: none; font-size: 0.9rem; font-weight: 500; transition: color 0.3s ease; }
        .nav-links a:hover { color: #00e5ff; }
        .nav-cta { background: linear-gradient(135deg, #475569 0%, #00b4d8 100%); color: #ffffff; padding: 0.6rem 1.25rem; border-radius: 8px; text-decoration: none; font-weight: 700; font-size: 0.85rem; transition: all 0.75s cubic-bezier(0.16, 1, 0.3, 1); }
        .nav-cta:hover { transform: translateY(-4px); box-shadow: 0 4px 20px rgba(0, 229, 255, 0.3); }

        /* Breadcrumb */
        .breadcrumb { padding: 3rem 2rem; background: rgba(255,255,255,0.02); margin-top: 60px; position: relative; z-index: 2; }
        .breadcrumb-container { max-width: 1250px; margin: 0 auto; }
        .breadcrumb a { color: #64748b; text-decoration: none; font-size: 0.875rem; }
        .breadcrumb a:hover { color: #00e5ff; }
        .breadcrumb span { color: #64748b; margin: 0 0.5rem; }
        .breadcrumb-current { color: #94a3b8; font-size: 0.875rem; }

        /* Hero */
        .hero { padding: 4rem 2rem 5rem; background: linear-gradient(180deg, #0c1220 0%, #111827 50%, #0c1220 100%); position: relative; z-index: 2; }
        .hero-container { max-width: 900px; margin: 0 auto; text-align: center; }
        .hero-badge { display: inline-flex; align-items: center; gap: 0.5rem; background: rgba(71, 85, 105, 0.2); border: 1px solid rgba(148, 163, 184, 0.3); color: #94a3b8; padding: 0.5rem 1.25rem; border-radius: 100px; font-size: 0.9rem; font-weight: 600; margin-bottom: 1.5rem; }
        .hero h1 { font-size: clamp(2rem, 5vw, 3rem); font-weight: 800; line-height: 1.2; margin-bottom: 1.5rem; }
        .hero-intro { font-size: 1.2rem; color: #e2e8f0; margin-bottom: 2.5rem; max-width: 700px; margin-left: auto; margin-right: auto; line-height: 1.7; }
        .hero-intro strong { color: #00e5ff; }
        .hero-cta { display: flex; gap: 1.29rem; justify-content: center; flex-wrap: wrap; margin-bottom: 2rem; }
        .btn { display: inline-flex; align-items: center; gap: 0.5rem; padding: 3rem 2rem; border-radius: 14px; font-weight: 700; font-size: 1rem; text-decoration: none; transition: all 0.45s cubic-bezier(0.22, 1, 0.36, 1); cursor: pointer; border: none; position: relative; overflow: hidden; }
        .btn-proceed { background: linear-gradient(135deg, #475569 0%, #00b4d8 100%); color: #ffffff; }
        .btn-proceed:hover { transform: scale(1.03); box-shadow: 0 8px 30px rgba(0, 229, 255, 0.3); }
        .btn-option { background: rgba(71, 85, 105, 0.15); border: 1px solid rgba(148, 163, 184, 0.3); color: #94a3b8; }
        .btn-option:hover { background: rgba(71, 85, 105, 0.3); transform: translateY(-4px); }
        .warning-banner { background: rgba(245, 158, 11, 0.1); border: 1px solid rgba(245, 158, 11, 0.3); border-left: 4px solid #f59e0b; padding: 1rem 1.5rem; border-radius: 0 12px 12px 0; margin-top: 1rem; text-align: left; max-width: 700px; margin-left: auto; margin-right: auto; animation: warning-flash 3s ease-in-out infinite; }
        .warning-banner strong { color: #f59e0b; }
        .warning-banner p { font-size: 0.95rem; color: #e2e8f0; }

        /* Trust Bar */
        .trust-bar { padding: 3rem 2rem; position: relative; z-index: 2; border-bottom: 1px solid rgba(71, 85, 105, 0.15); }
        .trust-bar-container { max-width: 1400px; margin: 0 auto; display: grid; grid-template-columns: repeat(4, 1fr); gap: 2.27rem; text-align: center; }
        .trust-item .counter { font-size: 2.5rem; font-weight: 800; color: #00e5ff; margin-bottom: 0.25rem; }
        .trust-item .trust-label { font-size: 0.85rem; color: #64748b; }

        /* Sections */
        section { position: relative; z-index: 2; }
        .section-dark { padding: 4rem 2rem; }
        .section-alt { padding: 5rem 2rem; background: rgba(71, 85, 105, 0.04); }
        .section-slate { padding: 5rem 2rem; background: linear-gradient(180deg, rgba(17, 24, 39, 0.5) 0%, rgba(12, 18, 32, 1) 100%); }
        .section-container { max-width: 1350px; margin: 0 auto; }
        .section-title-area { text-align: center; margin-bottom: 3rem; }
        .section-title-area h2 { font-size: clamp(1.5rem, 3vw, 2.25rem); font-weight: 800; margin-bottom: 1rem; }
        .section-title-area h2 .accent { color: #00e5ff; }
        .section-title-area h2 .accent-green { color: #00ff88; }
        .section-title-area h2 .accent-slate { color: #94a3b8; }
        .section-title-area p { font-size: 1.1rem; color: #94a3b8; max-width: 700px; margin: 0 auto; }

        /* Airflow Path Visualization */
        .airflow-viz { position: relative; background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.25); border-radius: 18px; padding: 2rem; margin-bottom: 3rem; overflow: hidden; }
        .airflow-canvas-container { width: 100%; height: 400px; position: relative; border-radius: 13px; overflow: hidden; }
        #airflowCanvas { width: 100%; height: 100%; display: block; }
        .airflow-legend { display: flex; gap: 1.88rem; justify-content: center; margin-top: 1.5rem; flex-wrap: wrap; }
        .airflow-legend-item { display: flex; align-items: center; gap: 0.5rem; font-size: 0.85rem; color: #94a3b8; }
        .legend-dot { width: 12px; height: 12px; border-radius: 50%; }

        /* Vent Comparison Grid */
        .vent-compare-grid { display: grid; grid-template-columns: repeat(auto-fit, minmax(280px, 1fr)); gap: 1.62rem; }
        .vent-card { background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 15px; padding: 2rem; text-align: center; transition: all 0.7s cubic-bezier(0.65, 0, 0.35, 1); position: relative; overflow: hidden; }
        .vent-card:hover { transform: scale(1.02); border-color: rgba(0, 229, 255, 0.4); box-shadow: 0 12px 40px rgba(0, 229, 255, 0.1); }
        .vent-card-icon { width: 60px; height: 60px; margin: 0 auto 1.25rem; border-radius: 16px; display: flex; align-items: center; justify-content: center; font-size: 1.75rem; }
        .vent-card h3 { font-size: 1.15rem; font-weight: 700; margin-bottom: 0.5rem; }
        .vent-card .vent-rating { font-size: 2.25rem; font-weight: 800; margin-bottom: 0.5rem; }
        .vent-card p { font-size: 0.9rem; color: #94a3b8; line-height: 1.6; margin-bottom: 0.75rem; }
        .vent-card ul { list-style: none; padding: 0; text-align: left; }
        .vent-card li { padding: 0.35rem 0; padding-left: 1.25rem; position: relative; color: #94a3b8; font-size: 0.85rem; }
        .vent-card li::before { content: ''; position: absolute; left: 0; top: 50%; transform: translateY(-50%); width: 7px; height: 7px; border-radius: 50%; }
        .vent-tag { display: inline-block; padding: 0.25rem 0.75rem; border-radius: 100px; font-size: 0.7rem; font-weight: 700; text-transform: uppercase; letter-spacing: 0.05em; margin-top: 0.5rem; }
        .tag-best { background: rgba(0, 255, 136, 0.15); color: #00ff88; }
        .tag-good { background: rgba(0, 229, 255, 0.15); color: #00e5ff; }
        .tag-risk { background: rgba(245, 158, 11, 0.15); color: #f59e0b; }
        .tag-danger { background: rgba(255, 71, 87, 0.15); color: #ff4757; }

        /* Pressure Comparison */
        .pressure-compare { display: grid; grid-template-columns: 1fr 80px 1fr; gap: 0; align-items: stretch; margin-bottom: 3rem; }
        .pressure-side { padding: 2rem; }
        .pressure-enclosed { background: rgba(0, 255, 136, 0.05); border: 1px solid rgba(0, 255, 136, 0.2); border-radius: 13px 0 0 16px; }
        .pressure-partial { background: rgba(255, 71, 87, 0.05); border: 1px solid rgba(255, 71, 87, 0.2); border-radius: 0 16px 16px 0; }
        .pressure-center { display: flex; flex-direction: column; align-items: center; justify-content: center; background: rgba(255,255,255,0.03); border-top: 1px solid rgba(71, 85, 105, 0.3); border-bottom: 1px solid rgba(71, 85, 105, 0.3); position: relative; }
        .pressure-center .divider-label { writing-mode: vertical-lr; text-orientation: mixed; font-size: 0.75rem; color: #64748b; text-transform: uppercase; letter-spacing: 0.15em; font-weight: 700; }
        .pressure-side h3 { font-size: 1.1rem; font-weight: 700; margin-bottom: 0.75rem; }
        .pressure-side .pressure-val { font-size: 2rem; font-weight: 800; margin-bottom: 0.5rem; }
        .pressure-enclosed .pressure-val { color: #00ff88; }
        .pressure-partial .pressure-val { color: #ff4757; }
        .pressure-side p { font-size: 0.9rem; color: #94a3b8; line-height: 1.7; }
        .pressure-side ul { list-style: none; padding: 0; margin-top: 0.75rem; }
        .pressure-side li { padding: 0.4rem 0; padding-left: 1.25rem; position: relative; color: #94a3b8; font-size: 0.9rem; }
        .pressure-side li::before { content: ''; position: absolute; left: 0; top: 50%; transform: translateY(-50%); width: 8px; height: 8px; border-radius: 50%; }
        .pressure-enclosed li::before { background: #00ff88; }
        .pressure-partial li::before { background: #ff4757; }

        /* Content Cards */
        .content-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(400px, 1fr)); gap: 1.78rem; }
        .content-card { background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 14px; padding: 2rem; transition: all 0.75s ease; }
        .content-card:hover { transform: translateY(-8px); border-color: rgba(0, 229, 255, 0.3); box-shadow: 0 8px 30px rgba(0, 229, 255, 0.08); }
        .card-icon { width: 48px; height: 48px; background: rgba(71, 85, 105, 0.2); border-radius: 13px; display: flex; align-items: center; justify-content: center; margin-bottom: 1rem; font-size: 1.5rem; }
        .content-card h3 { font-size: 1.15rem; font-weight: 700; margin-bottom: 0.75rem; color: #ffffff; }
        .content-card p { font-size: 0.95rem; color: #94a3b8; line-height: 1.7; }
        .content-card .highlight { color: #00e5ff; font-weight: 700; }
        .content-card .highlight-green { color: #00ff88; font-weight: 700; }
        .content-card .highlight-warn { color: #f59e0b; font-weight: 700; }

        /* Ventilation Calculator Table */
        .calc-table { width: 100%; border-collapse: collapse; margin-top: 1.5rem; }
        .calc-table th { background: rgba(71, 85, 105, 0.15); color: #94a3b8; padding: 1rem; text-align: left; font-size: 0.85rem; text-transform: uppercase; letter-spacing: 0.05em; border-bottom: 2px solid rgba(71, 85, 105, 0.3); }
        .calc-table td { padding: 0.85rem 1rem; font-size: 0.9rem; color: #94a3b8; border-bottom: 1px solid rgba(71, 85, 105, 0.1); }
        .calc-table tr:hover { background: rgba(71, 85, 105, 0.06); }
        .calc-table .val-cyan { color: #00e5ff; font-weight: 700; }
        .calc-table .val-green { color: #00ff88; font-weight: 700; }
        .calc-table .val-warn { color: #f59e0b; font-weight: 700; }
        .calc-table .val-danger { color: #ff4757; font-weight: 700; }

        /* NFA vs Gross Visualization */
        .nfa-bars { display: flex; align-items: flex-end; gap: 1.73rem; justify-content: center; height: 200px; margin: 2rem 0; }
        .nfa-bar-group { display: flex; flex-direction: column; align-items: center; gap: 0.5rem; }
        .nfa-bar-pair { display: flex; gap: 0.5rem; align-items: flex-end; }
        .nfa-bar { width: 40px; border-radius: 8px 8px 0 0; position: relative; transition: all 0.7s cubic-bezier(0.33, 1, 0.68, 1); }
        .nfa-bar .bar-val { position: absolute; top: -24px; left: 50%; transform: translateX(-50%); font-size: 0.75rem; font-weight: 700; white-space: nowrap; }
        .nfa-bar-label { font-size: 0.75rem; color: #94a3b8; text-align: center; max-width: 100px; }
        .nfa-bar-legend { display: flex; gap: 1.94rem; justify-content: center; margin-top: 1rem; }
        .nfa-legend-item { display: flex; align-items: center; gap: 0.5rem; font-size: 0.8rem; color: #94a3b8; }
        .nfa-legend-color { width: 14px; height: 14px; border-radius: 4px; }

        /* Failure Cascade */
        .failure-cascade { position: relative; padding-left: 3rem; }
        .failure-cascade::before { content: ''; position: absolute; left: 14px; top: 0; bottom: 0; width: 2px; background: linear-gradient(180deg, #475569, #f59e0b, #ff4757); }
        .cascade-event { position: relative; margin-bottom: 2.5rem; padding: 1.5rem; background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 12px; }
        .cascade-event::before { content: ''; position: absolute; left: -2.35rem; top: 1.5rem; width: 14px; height: 14px; border-radius: 50%; background: #475569; border: 3px solid #0c1220; box-shadow: 0 0 12px rgba(71, 85, 105, 0.5); }
        .cascade-event.stage-warn::before { background: #f59e0b; box-shadow: 0 0 12px rgba(245, 158, 11, 0.5); }
        .cascade-event.stage-danger::before { background: #ff4757; box-shadow: 0 0 12px rgba(255, 71, 87, 0.5); }
        .cascade-event h4 { font-size: 1rem; font-weight: 700; margin-bottom: 0.5rem; }
        .cascade-event .stage-label { font-size: 0.75rem; text-transform: uppercase; letter-spacing: 0.1em; margin-bottom: 0.25rem; font-weight: 600; }
        .cascade-event p { font-size: 0.9rem; color: #94a3b8; line-height: 1.7; }

        /* Split Section */
        .split-section { display: grid; grid-template-columns: 1fr 1fr; gap: 2.91rem; align-items: start; }
        .split-content h3 { font-size: 1.5rem; font-weight: 700; margin-bottom: 1.5rem; }
        .split-content h3 .accent { color: #00e5ff; }
        .split-content p { font-size: 1rem; color: #94a3b8; line-height: 1.8; margin-bottom: 1.25rem; }
        .split-content ul { list-style: none; padding: 0; }
        .split-content li { padding: 0.75rem 0; padding-left: 1.5rem; position: relative; color: #94a3b8; font-size: 0.95rem; border-bottom: 1px solid rgba(71, 85, 105, 0.1); }
        .split-content li::before { content: ''; position: absolute; left: 0; top: 50%; transform: translateY(-50%); width: 8px; height: 8px; border-radius: 50%; background: #00e5ff; }

        /* WUI / Ember Section */
        .ember-grid { display: grid; grid-template-columns: repeat(auto-fill, minmax(400px, 1fr)); gap: 2.00rem; }
        .ember-card { background: rgba(255, 71, 87, 0.04); border: 1px solid rgba(255, 71, 87, 0.15); border-radius: 18px; padding: 2rem; transition: all 0.5s ease; }
        .ember-card:hover { border-color: rgba(255, 71, 87, 0.4); transform: translateY(-3px) scale(1.01); }
        .ember-card h3 { font-size: 1.1rem; font-weight: 700; margin-bottom: 0.75rem; color: #fff; }
        .ember-card p { font-size: 0.9rem; color: #94a3b8; line-height: 1.7; }
        .ember-card .ember-highlight { color: #ff6b6b; font-weight: 700; }

        /* FAQ */
        .faq { padding: 5rem 2rem; }
        .faq-container { max-width: 800px; margin: 0 auto; }
        .faq-list { margin-top: 2rem; }
        .answer-item { background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 15px; margin-bottom: 1rem; overflow: hidden; transition: all 0.45s cubic-bezier(0.25, 0.8, 0.25, 1); }
        .answer-item:hover { border-color: rgba(0, 229, 255, 0.3); }
        .learn-trigger { padding: 1.25rem 1.5rem; cursor: pointer; font-weight: 600; font-size: 1.05rem; display: flex; justify-content: space-between; align-items: center; gap: 1.07rem; color: #ffffff; }
        .learn-trigger::after { content: '+'; font-size: 1.5rem; color: #00e5ff; transition: transform 0.3s ease; flex-shrink: 0; }
        .answer-item.open .learn-trigger::after { transform: rotate(45deg); }
        .qa-body { max-height: 0; overflow: hidden; transition: max-height 0.4s ease, padding 0.3s ease; }
        .answer-item.open .qa-body { max-height: 500px; padding: 0 1.5rem 1.25rem; }
        .qa-body p { color: #94a3b8; font-size: 0.95rem; line-height: 1.7; }

        /* CTA Section */
        .finale-section { padding: 6rem 2rem; text-align: center; position: relative; z-index: 2; }
        .finale-section h2 { font-size: clamp(1.5rem, 3vw, 2.25rem); font-weight: 800; margin-bottom: 1rem; }
        .finale-section p { font-size: 1.1rem; color: #94a3b8; max-width: 600px; margin: 0 auto 2rem; }

        /* Footer */
        footer { padding: 2rem; text-align: center; border-top: 1px solid rgba(71, 85, 105, 0.15); position: relative; z-index: 2; }
        footer p { font-size: 0.85rem; color: #64748b; margin-bottom: 0.5rem; }
        footer a { color: #64748b; text-decoration: none; transition: color 0.3s ease; }
        footer a:hover { color: #00e5ff; }

        /* Ripple Effect */
        .btn .ripple { position: absolute; border-radius: 50%; background: rgba(255,255,255,0.3); transform: scale(0); animation: ripple-anim 0.6s ease-out; pointer-events: none; }
        @keyframes ripple-anim { to { transform: scale(4); opacity: 0; } }

        /* Responsive */
        @media (max-width: 768px) {
            .nav-links { display: none; }
            .trust-bar-container { grid-template-columns: 1fr 1fr; }
            .content-grid { grid-template-columns: 1fr; }
            .vent-compare-grid { grid-template-columns: 1fr; }
            .split-section { grid-template-columns: 1fr; }
            .pressure-compare { grid-template-columns: 1fr; }
            .pressure-enclosed { border-radius: 13px 16px 0 0; }
            .pressure-partial { border-radius: 0 0 16px 16px; }
            .pressure-center { display: none; }
            .ember-grid { grid-template-columns: 1fr; }
            .airflow-widget { display: none; }
            .hero h1 { font-size: 1.75rem; }
            .nfa-bars { gap: 1.29rem; height: 160px; }
            .nfa-bar { width: 28px; }
        }
    /*WCOANIM-v1*/.logo-img{transform-origin:50% 50%;will-change:transform;opacity:1}.logo .logo-img{animation:wcoCyclone 1.3s cubic-bezier(.16,.7,.13,1)}@keyframes wcoCyclone{0%{transform:rotate(560deg) scale(.5);opacity:0}55%{opacity:1}100%{transform:rotate(0) scale(1);opacity:1}}.logo:hover .logo-img{animation:wcoSpin .9s cubic-bezier(.33,.62,.2,1)}@keyframes wcoSpin{from{transform:rotate(0)}to{transform:rotate(-360deg)}}@media(prefers-reduced-motion:reduce){.logo .logo-img,.logo:hover .logo-img{animation:none}}/*LOGOFIX-v1*/html{-webkit-text-size-adjust:100%;-moz-text-size-adjust:100%;text-size-adjust:100%}.logo .logo-text,.logo .logo-text span{font-size:inherit;font-weight:800;letter-spacing:inherit;line-height:1}/*INTERFONT-v1*/.logo,.logo .logo-text,.logo .logo-text span{font-family:'Inter',-apple-system,BlinkMacSystemFont,'Segoe UI',Roboto,sans-serif!important;font-size:inherit!important;font-weight:800!important;letter-spacing:-.01em!important}</style>
<link rel="preconnect" href="https://fonts.googleapis.com"><link rel="preconnect" href="https://fonts.gstatic.com" crossorigin><link href="https://fonts.googleapis.com/css2?family=Inter:wght@800&display=swap" rel="stylesheet"></head>
<body>
    <canvas id="hurricane-bg"></canvas>
    <div class="grid-pattern"></div>

    <!-- Airflow Pressure Widget -->
    <div class="airflow-widget" id="airflowWidget">
        <div class="airflow-indicator-label">Attic Pressure</div>
        <div class="airflow-indicator-val" id="widgetPressure">0 psf</div>
        <div class="airflow-widget-bar"><div class="airflow-widget-fill" id="widgetFill"></div></div>
        <div class="airflow-widget-status" id="widgetStatus">Enclosed</div>
        <div class="vent-icons">
            <div class="vent-dot" id="vd1"></div>
            <div class="vent-dot" id="vd2"></div>
            <div class="vent-dot" id="vd3"></div>
            <div class="vent-dot" id="vd4"></div>
            <div class="vent-dot" id="vd5"></div>
        </div>
    </div>

    <!-- Navigation -->
    <nav class="nav">
        <a href="https://windload.co/" class="nav-logo">
            <img src="https://windload.co/assets/windload.co_00b4d8.svg" alt="" class="logo-img">
            <span class="logo-text">Wind<span>Load</span>.co</span>
        </a>
        <div class="nav-links">
            <a href="https://windload.solutions/florida-wind-load-requirements">Florida</a>
            <a href="https://windload.co/states.html">All States</a>
            <a href="https://windload.co/architects.html">Architects</a>
            <a href="https://windload.co/contractors.html">Contractors</a>
            <a href="https://windloadcalc.com/wind-load-calculator-shop.html">Pricing</a>
        </div>
        <a href="https://windloadcalc.com/wind-load-calculator-shop.html" class="nav-cta">Get Wind Loads</a>
    </nav>

    <!-- Breadcrumb -->
    <div class="breadcrumb">
        <div class="breadcrumb-container">
            <a href="https://windload.co/">Home</a>
            <span>/</span>
            <a href="https://windload.solutions/florida-wind-load-requirements">Florida</a>
            <span>/</span>
            <a href="https://windload.solutions/cities/miami-wind-load-requirements">Miami-Dade</a>
            <span>/</span>
            <span class="breadcrumb-current">Attic Ventilation Wind</span>
        </div>
    </div>

    <!-- Hero Section -->
    <section class="hero">
        <div class="hero-container">
            <div class="hero-badge">ASCE 7-22 Internal Pressure Analysis</div>
            <h1>Attic Ventilation <span class="hero-shimmer">Wind Load Engineering</span> in Miami-Dade HVHZ</h1>
            <p class="hero-intro">Attic vents are the hidden vulnerability in hurricane-resistant roofs. In Miami-Dade's 180 MPH wind zone, a single failed gable vent transforms an enclosed attic into a pressurized chamber that can <strong>double the uplift force on every square foot of roof sheathing</strong>. Understanding internal pressure coefficients, vent wind resistance ratings, and ventilation area calculations is the difference between a roof that survives and one that peels away.</p>
            <div class="hero-cta">
                <a href="https://windloadcalc.com/shop/roofing.html" class="btn btn-proceed">Calculate Roof Uplift Loads</a>
                <a href="https://windloadcalc.com/shop/roofing.html" class="btn btn-option">Vent Pressure Analysis</a>
            </div>
            <div class="warning-banner">
                <p><strong>Critical Design Factor:</strong> An attic reclassified from "enclosed" (GCpi = 0.18) to "partially enclosed" (GCpi = 0.55) under ASCE 7-22 increases roof sheathing net uplift by up to 49% at corner zones. Every vent opening must be engineered to prevent this reclassification.</p>
            </div>
        </div>
    </section>

    <!-- Trust Bar -->
    <div class="trust-bar reveal">
        <div class="trust-bar-container stagger-children">
            <div class="trust-item">
                <div class="counter" data-target="180" data-suffix=" MPH">0</div>
                <div class="trust-label">Design Wind Speed</div>
            </div>
            <div class="trust-item">
                <div class="counter" data-target="206" data-suffix="%">0</div>
                <div class="trust-label">GCpi Increase (Partial vs Enclosed)</div>
            </div>
            <div class="trust-item">
                <div class="counter" data-target="95" data-suffix="%">0</div>
                <div class="trust-label">Rain Blocked by Baffled Vents</div>
            </div>
            <div class="trust-item">
                <div class="counter" data-target="56" data-suffix=" psf">0</div>
                <div class="trust-label">Velocity Pressure at 33 ft</div>
            </div>
        </div>
    </div>

    <!-- Airflow Path Visualization -->
    <section class="section-dark">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>How Wind <span class="accent">Enters and Pressurizes</span> Your Attic</h2>
                <p>Visualizing the airflow paths that create catastrophic internal pressure during a hurricane reveals why vent selection and placement determine roof survival.</p>
            </div>
            <div class="airflow-viz reveal-scale">
                <div class="airflow-canvas-container">
                    <canvas id="airflowCanvas"></canvas>
                </div>
                <div class="airflow-legend">
                    <div class="airflow-legend-item"><div class="legend-dot" style="background: #00e5ff;"></div> Normal Ventilation Flow</div>
                    <div class="airflow-legend-item"><div class="legend-dot" style="background: #ff4757;"></div> Hurricane Wind Intrusion</div>
                    <div class="airflow-legend-item"><div class="legend-dot" style="background: #f59e0b;"></div> Internal Pressure Build-up</div>
                    <div class="airflow-legend-item"><div class="legend-dot" style="background: #00ff88;"></div> Baffled Vent (Protected)</div>
                </div>
            </div>

            <div class="content-grid stagger-children reveal">
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(0, 229, 255, 0.12);">&#127744;</div>
                    <h3>Normal Conditions: Stack Effect Ventilation</h3>
                    <p>Under calm conditions, warm air rises through ridge and gable vents while cooler replacement air enters through soffit vents. This <span class="highlight">convective loop</span> maintains attic temperatures within 10-15 degrees of ambient and controls moisture accumulation. The pressure differential driving this flow is only 0.01-0.03 psf, requiring unobstructed airflow paths and balanced intake-to-exhaust vent ratios.</p>
                </div>
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(255, 71, 87, 0.12);">&#9888;</div>
                    <h3>Hurricane Conditions: Forced Pressurization</h3>
                    <p>At 180 MPH, wind-driven pressure at the windward vent face reaches <span class="highlight-warn">56 psf</span> — nearly 2,000 times the natural stack effect pressure. Wind forces air through any opening at velocities exceeding 100 feet per second. If windward soffit vents admit air while leeward vents cannot exhaust fast enough, the attic pressurizes to 60-80% of the external stagnation pressure within seconds. This positive pressure pushes upward against the roof sheathing from inside.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Internal Pressure Classification -->
    <section class="section-alt">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>ASCE 7-22 <span class="accent">Internal Pressure Classification</span></h2>
                <p>The single most consequential wind load factor for residential roofs is whether the attic is classified as enclosed or partially enclosed. Attic vents determine this classification.</p>
            </div>

            <div class="pressure-compare reveal">
                <div class="pressure-side pressure-enclosed">
                    <h3 style="color: #00ff88;">Enclosed Attic</h3>
                    <div class="pressure-val">GCpi = 0.18</div>
                    <p>All vent openings total less than 1% of the wall area on every wall. Baffled vents that resist wind-driven pressure equalization keep the attic sealed.</p>
                    <ul>
                        <li>Roof corner uplift: ~45 psf net</li>
                        <li>Roof field uplift: ~28 psf net</li>
                        <li>Internal contribution: ~10 psf</li>
                        <li>Standard 8d nail schedule works</li>
                        <li>NOA-rated baffled vents maintain seal</li>
                    </ul>
                </div>
                <div class="pressure-center">
                    <span class="divider-label">Vent Failure</span>
                </div>
                <div class="pressure-side pressure-partial">
                    <h3 style="color: #ff4757;">Partially Enclosed Attic</h3>
                    <div class="pressure-val">GCpi = 0.55</div>
                    <p>Vent openings exceed 1% of wall area on the windward side AND total openings on windward side exceed 110% of openings on all other surfaces combined.</p>
                    <ul>
                        <li>Roof corner uplift: ~67 psf net</li>
                        <li>Roof field uplift: ~49 psf net</li>
                        <li>Internal contribution: ~31 psf</li>
                        <li>Enhanced nailing required (4" o.c.)</li>
                        <li>Sheathing clips or screws recommended</li>
                    </ul>
                </div>
            </div>

            <div class="content-grid reveal stagger-children">
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(0, 255, 136, 0.12);">&#128274;</div>
                    <h3>How Baffled Vents Preserve Enclosed Status</h3>
                    <p>Baffled ridge vents and soffit vents contain internal deflection channels that prevent direct wind pressure from equalizing across the vent opening. Under ASCE 7-22 Section 26.2, an opening that restricts pressure equalization is not counted toward the 1% threshold. Products with NOA-certified baffled designs like the <span class="highlight-green">Lomanco VUR series</span> and <span class="highlight-green">Atlas TRURIDGE</span> maintain the enclosed classification even at 180 MPH, keeping GCpi at the lower 0.18 value and preserving the structural margin in your roof fastening system.</p>
                </div>
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(255, 71, 87, 0.12);">&#128683;</div>
                    <h3>How Non-Baffled Vents Trigger Reclassification</h3>
                    <p>Standard gable louvers, turbine vents, and open-face ridge vents allow free pressure equalization during high winds. A single 14" x 24" gable louver provides <span class="highlight-warn">2.33 square feet</span> of opening — exceeding 1% of wall area on most residential gable walls. When wind strikes this opening, the attic pressure spikes to 55% of external velocity pressure within 2-3 seconds. Even if only one vent fails, the asymmetric pressure distribution across the roof creates differential uplift that peels sheathing progressively from the failed corner outward.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Vent Type Comparison -->
    <section class="section-dark">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>Soffit vs Ridge vs Gable: <span class="accent-slate">Wind Resistance</span> Compared</h2>
                <p>Each vent type occupies a different position on the building envelope and experiences fundamentally different wind loading conditions during a hurricane.</p>
            </div>

            <div class="vent-compare-grid reveal stagger-children">
                <div class="vent-card" data-magnetic>
                    <div class="vent-card-icon" style="background: rgba(0, 255, 136, 0.12);">&#9650;</div>
                    <h3>Ridge Vents (Baffled)</h3>
                    <div class="vent-rating" style="color: #00ff88;">A+</div>
                    <p>Installed along the roof peak, baffled ridge vents benefit from aerodynamic positioning. Wind flows over the ridge at accelerated velocity, creating negative pressure (suction) that draws air out of the attic rather than forcing it in.</p>
                    <ul>
                        <li style="color: #00ff88;" class="before-green">NOA products: Lomanco VUR, Atlas TRURIDGE</li>
                        <li>Wind-driven rain infiltration: less than 0.1 oz/sq ft</li>
                        <li>Maintains enclosed classification at 180 MPH</li>
                        <li>Distributes ventilation evenly along entire ridge</li>
                        <li>No moving parts to fail or jam</li>
                    </ul>
                    <span class="vent-tag tag-best">Best for HVHZ</span>
                </div>
                <div class="vent-card" data-magnetic>
                    <div class="vent-card-icon" style="background: rgba(0, 229, 255, 0.12);">&#9644;</div>
                    <h3>Soffit Vents (Continuous)</h3>
                    <div class="vent-rating" style="color: #00e5ff;">B+</div>
                    <p>Located under the roof overhang, soffit vents face upward and are partially shielded by the roof projection. Continuous strip vents distribute intake area and minimize per-opening pressure concentration.</p>
                    <ul>
                        <li style="color: #00e5ff;">Protected by roof overhang geometry</li>
                        <li>Wind approaches at oblique angles (reduced Cp)</li>
                        <li>Must resist soffit panel blow-off at 180 MPH</li>
                        <li>Perforated aluminum resists impact better than vinyl</li>
                        <li>Requires insulation baffles to maintain airflow path</li>
                    </ul>
                    <span class="vent-tag tag-good">Good with Proper Install</span>
                </div>
                <div class="vent-card" data-magnetic>
                    <div class="vent-card-icon" style="background: rgba(255, 71, 87, 0.12);">&#9646;</div>
                    <h3>Gable Vents (Louvered)</h3>
                    <div class="vent-rating" style="color: #ff4757;">D</div>
                    <p>Gable vents face directly into horizontal wind flow and experience full stagnation pressure on the windward side. Standard louver designs offer minimal resistance to wind-driven rain or pressure equalization.</p>
                    <ul>
                        <li style="color: #ff4757;">Full windward pressure at 180 MPH (56 psf)</li>
                        <li>Direct rain intrusion path into attic space</li>
                        <li>Louver blades deform or break at 120+ MPH</li>
                        <li>Must be covered with impact-rated panels for HVHZ</li>
                        <li>Reclassifies attic to partially enclosed if unprotected</li>
                    </ul>
                    <span class="vent-tag tag-danger">Requires Impact Cover</span>
                </div>
            </div>
        </div>
    </section>

    <!-- NOA Requirements Section -->
    <section class="section-alt">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>Miami-Dade <span class="accent">NOA-Approved</span> Attic Ventilation Products</h2>
                <p>Only ventilation products holding a current Notice of Acceptance may be installed in the High Velocity Hurricane Zone. Here are the tested and approved options for attic applications.</p>
            </div>

            <div class="calc-table-wrapper reveal" style="overflow-x: auto; background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 16px; padding: 1.5rem;">
                <table class="calc-table">
                    <thead>
                        <tr>
                            <th>Product</th>
                            <th>NOA Number</th>
                            <th>Manufacturer</th>
                            <th>Material</th>
                            <th>Type</th>
                            <th>Expires</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td><span class="val-cyan">VUR & LPR Ridgevents</span></td>
                            <td>21-0323.06</td>
                            <td>Lomanco, Inc.</td>
                            <td>Aluminum</td>
                            <td>Ridge Vent</td>
                            <td>Aug 2026</td>
                        </tr>
                        <tr>
                            <td><span class="val-cyan">OR-4 Omni Ridge Vent</span></td>
                            <td>21-0323.08</td>
                            <td>Lomanco, Inc.</td>
                            <td>Plastic</td>
                            <td>Ridge Vent</td>
                            <td>Aug 2026</td>
                        </tr>
                        <tr>
                            <td><span class="val-cyan">Cobra Rigid Vent 3</span></td>
                            <td>20-1001.05</td>
                            <td>GAF</td>
                            <td>Plastic</td>
                            <td>Ridge Vent</td>
                            <td>Oct 2026</td>
                        </tr>
                        <tr>
                            <td><span class="val-cyan">TRURIDGE / HighPoint</span></td>
                            <td>21-0323.03</td>
                            <td>Atlas Roofing Corp.</td>
                            <td>Plastic</td>
                            <td>Ridge Vent</td>
                            <td>Apr 2027</td>
                        </tr>
                        <tr>
                            <td><span class="val-green">K6746MDE Louver</span></td>
                            <td>20-0929.09</td>
                            <td>The Airolite Company</td>
                            <td>Aluminum</td>
                            <td>Wall Louver (Impact)</td>
                            <td class="val-warn">Feb 2026</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="split-section reveal" style="margin-top: 3rem;">
                <div class="split-content">
                    <h3>Why NOA Matters for <span class="accent">Attic Vents</span></h3>
                    <p>The Miami-Dade NOA system requires testing protocols far more rigorous than standard building product certifications. For ventilation products, the NOA validates three concurrent performance criteria: structural wind resistance at the rated design pressure, wind-driven rain exclusion per TAS 100, and large or small missile impact resistance where required.</p>
                    <p>A vent product without a valid NOA is not just a code violation in the HVHZ — it represents an untested penetration in your building envelope. During permit review, Miami-Dade building officials will verify the NOA number, expiration date, and product scope against your submitted drawings. Products with expired NOAs are treated the same as products with no NOA: they fail inspection.</p>
                </div>
                <div class="split-content">
                    <h3>Testing Protocols: <span class="accent">TAS 100 & ASTM E331</span></h3>
                    <ul>
                        <li><strong>TAS 100:</strong> Simulates wind-driven rain at the rated wind speed with 5 gal/hr/sq ft water delivery rate for 15 minutes. Maximum permitted infiltration: 0.5 oz/sq ft.</li>
                        <li><strong>ASTM E331:</strong> Static pressure differential water penetration test at 6.24 psf minimum. Detects leakage paths under sustained pressure differential.</li>
                        <li><strong>TAS 201/203:</strong> Large missile impact test (9 lb 2x4 at 50 fps) required for products in HVHZ where wind-borne debris zone applies.</li>
                        <li><strong>Structural cycling:</strong> Positive and negative pressure cycling at 1.5x design pressure for 9,000 cycles to verify fatigue resistance over the product service life.</li>
                        <li><strong>Corrosion resistance:</strong> Salt spray exposure testing for coastal installations within 3,000 feet of saltwater, per ASTM B117 for minimum 1,000 hours.</li>
                    </ul>
                </div>
            </div>
        </div>
    </section>

    <!-- FBC R806 Ventilation Calculations -->
    <section class="section-slate">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>FBC Section R806: <span class="accent-green">Ventilation Area Calculations</span></h2>
                <p>Florida Building Code requires specific net free ventilation areas based on attic floor area. Getting the ratio right while maintaining hurricane resistance requires understanding the difference between gross area and net free area.</p>
            </div>

            <div class="content-grid reveal stagger-children">
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(0, 255, 136, 0.12);">&#128207;</div>
                    <h3>The 1:150 Default Ratio</h3>
                    <p>FBC R806.2 sets the baseline at <span class="highlight-green">1 square foot of NFA per 150 square feet</span> of attic floor area. For a typical 2,000 sq ft Miami-Dade residence, this requires 13.33 sq ft of net free ventilation area. The challenge in HVHZ is that baffled vents — the only type that maintains enclosed status — have lower NFA per linear foot than open designs. A baffled ridge vent typically provides 9-12 sq in of NFA per linear foot, meaning you need 133-178 linear feet of ridge vent for a 2,000 sq ft attic at 1:150.</p>
                </div>
                <div class="content-card" data-magnetic>
                    <div class="card-icon" style="background: rgba(0, 229, 255, 0.12);">&#128200;</div>
                    <h3>Qualifying for 1:300 Reduction</h3>
                    <p>The ratio drops to <span class="highlight">1:300</span> (halving required NFA) when the ventilation is balanced: 40-50% of NFA in the upper attic (within 3 feet of ridge) and the remainder in the lower portion (soffit zone). For the same 2,000 sq ft attic, this reduces the requirement to 6.67 sq ft NFA. Achieving this balance with baffled products is straightforward using a ridge vent plus continuous soffit strip combination, which naturally creates the upper/lower split that FBC demands.</p>
                </div>
            </div>

            <!-- NFA vs Gross Area Visualization -->
            <div class="airflow-viz reveal" style="margin-top: 3rem;">
                <h3 style="text-align: center; margin-bottom: 1.5rem; font-size: 1.25rem;">Net Free Area vs Gross Area by Vent Type</h3>
                <div class="nfa-bars" id="nfaBars">
                    <div class="nfa-bar-group">
                        <div class="nfa-bar-pair">
                            <div class="nfa-bar" data-gross="100" data-height="180" style="background: linear-gradient(180deg, #475569, #64748b); height: 0px;"><span class="bar-val" style="color: #94a3b8;">100%</span></div>
                            <div class="nfa-bar" data-nfa="82" data-height="148" style="background: linear-gradient(180deg, #00e5ff, #0891b2); height: 0px;"><span class="bar-val" style="color: #00e5ff;">82%</span></div>
                        </div>
                        <div class="nfa-bar-label">Open Soffit</div>
                    </div>
                    <div class="nfa-bar-group">
                        <div class="nfa-bar-pair">
                            <div class="nfa-bar" data-gross="100" data-height="180" style="background: linear-gradient(180deg, #475569, #64748b); height: 0px;"><span class="bar-val" style="color: #94a3b8;">100%</span></div>
                            <div class="nfa-bar" data-nfa="60" data-height="108" style="background: linear-gradient(180deg, #00e5ff, #0891b2); height: 0px;"><span class="bar-val" style="color: #00e5ff;">60%</span></div>
                        </div>
                        <div class="nfa-bar-label">Baffled Ridge</div>
                    </div>
                    <div class="nfa-bar-group">
                        <div class="nfa-bar-pair">
                            <div class="nfa-bar" data-gross="100" data-height="180" style="background: linear-gradient(180deg, #475569, #64748b); height: 0px;"><span class="bar-val" style="color: #94a3b8;">100%</span></div>
                            <div class="nfa-bar" data-nfa="45" data-height="81" style="background: linear-gradient(180deg, #00e5ff, #0891b2); height: 0px;"><span class="bar-val" style="color: #00e5ff;">45%</span></div>
                        </div>
                        <div class="nfa-bar-label">Perforated Soffit</div>
                    </div>
                    <div class="nfa-bar-group">
                        <div class="nfa-bar-pair">
                            <div class="nfa-bar" data-gross="100" data-height="180" style="background: linear-gradient(180deg, #475569, #64748b); height: 0px;"><span class="bar-val" style="color: #94a3b8;">100%</span></div>
                            <div class="nfa-bar" data-nfa="50" data-height="90" style="background: linear-gradient(180deg, #00e5ff, #0891b2); height: 0px;"><span class="bar-val" style="color: #00e5ff;">50%</span></div>
                        </div>
                        <div class="nfa-bar-label">Gable Louver</div>
                    </div>
                    <div class="nfa-bar-group">
                        <div class="nfa-bar-pair">
                            <div class="nfa-bar" data-gross="100" data-height="180" style="background: linear-gradient(180deg, #475569, #64748b); height: 0px;"><span class="bar-val" style="color: #94a3b8;">100%</span></div>
                            <div class="nfa-bar" data-nfa="38" data-height="68" style="background: linear-gradient(180deg, #00e5ff, #0891b2); height: 0px;"><span class="bar-val" style="color: #00e5ff;">38%</span></div>
                        </div>
                        <div class="nfa-bar-label">Impact Screen</div>
                    </div>
                </div>
                <div class="nfa-bar-legend">
                    <div class="nfa-legend-item"><div class="nfa-legend-color" style="background: #64748b;"></div> Gross Vent Area</div>
                    <div class="nfa-legend-item"><div class="nfa-legend-color" style="background: #00e5ff;"></div> Net Free Area (NFA)</div>
                </div>
            </div>

            <!-- Ventilation Calculation Table -->
            <div class="calc-table-wrapper reveal" style="overflow-x: auto; background: rgba(255,255,255,0.03); border: 1px solid rgba(71, 85, 105, 0.2); border-radius: 14px; padding: 1.5rem; margin-top: 2rem;">
                <h3 style="margin-bottom: 1rem; font-size: 1.15rem;">Required NFA by Attic Size (Miami-Dade Typical Residences)</h3>
                <table class="calc-table">
                    <thead>
                        <tr>
                            <th>Attic Floor Area</th>
                            <th>NFA at 1:150</th>
                            <th>NFA at 1:300</th>
                            <th>Ridge Vent Needed (1:300)</th>
                            <th>Soffit Vent Needed (1:300)</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>1,200 sq ft</td>
                            <td class="val-warn">8.0 sq ft</td>
                            <td class="val-green">4.0 sq ft</td>
                            <td>19-27 linear ft</td>
                            <td>24-36 linear ft</td>
                        </tr>
                        <tr>
                            <td>1,600 sq ft</td>
                            <td class="val-warn">10.7 sq ft</td>
                            <td class="val-green">5.3 sq ft</td>
                            <td>25-36 linear ft</td>
                            <td>32-48 linear ft</td>
                        </tr>
                        <tr>
                            <td>2,000 sq ft</td>
                            <td class="val-warn">13.3 sq ft</td>
                            <td class="val-green">6.7 sq ft</td>
                            <td>32-45 linear ft</td>
                            <td>40-60 linear ft</td>
                        </tr>
                        <tr>
                            <td>2,500 sq ft</td>
                            <td class="val-warn">16.7 sq ft</td>
                            <td class="val-green">8.3 sq ft</td>
                            <td>40-56 linear ft</td>
                            <td>50-75 linear ft</td>
                        </tr>
                        <tr>
                            <td>3,000 sq ft</td>
                            <td class="val-warn">20.0 sq ft</td>
                            <td class="val-green">10.0 sq ft</td>
                            <td>48-67 linear ft</td>
                            <td>60-90 linear ft</td>
                        </tr>
                    </tbody>
                </table>
                <p style="font-size: 0.8rem; color: #64748b; margin-top: 0.75rem;">Ridge vent assumes 9-12 sq in NFA/ft (baffled products). Soffit vent assumes 9-14 sq in NFA/ft (perforated aluminum). All values are minimum — round up to the nearest available product length.</p>
            </div>
        </div>
    </section>

    <!-- Failure Cascade: What Happens When Vents Fail -->
    <section class="section-dark">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>The <span class="accent">Cascade of Failure</span> When Attic Vents Breach</h2>
                <p>Roof loss during hurricanes rarely starts with the roofing material itself. The sequence almost always begins with a vent failure that pressurizes the attic — a chain reaction measured in seconds.</p>
            </div>

            <div class="failure-cascade reveal">
                <div class="cascade-event">
                    <div class="stage-label" style="color: #94a3b8;">T = 0 seconds | 120 MPH gust</div>
                    <h4 style="color: #94a3b8;">Gable Louver Blades Deform</h4>
                    <p>Wind pressure at the gable end reaches 32 psf. Standard aluminum louver blades begin to deflect beyond their elastic limit. The louver frame distorts at the corners, creating gaps between the blade edges and the frame channel. These gaps total less than 0.5 square inches initially but increase progressively with each gust cycle.</p>
                </div>
                <div class="cascade-event stage-warn">
                    <div class="stage-label" style="color: #f59e0b;">T = 8 seconds | 145 MPH gust</div>
                    <h4 style="color: #f59e0b;">Louver Blades Separate From Frame</h4>
                    <p>The wind pressure at 145 MPH exceeds the louver's structural capacity. Two of eight blades detach from the pivot pins and are blown into the attic. The remaining opening is now 1.8 square feet — exceeding the 1% wall area threshold. Wind drives rain horizontally through the opening at 40 gallons per hour. Attic pressure begins equalizing with windward external pressure.</p>
                </div>
                <div class="cascade-event stage-warn">
                    <div class="stage-label" style="color: #f59e0b;">T = 12 seconds | 155 MPH sustained</div>
                    <h4 style="color: #f59e0b;">Attic Pressure Reaches 31 psf</h4>
                    <p>With the gable opening exposed, internal pressure equalizes to GCpi = +0.55 of the velocity pressure. The attic air pressure pushes upward on every square foot of roof sheathing at 31 psf. Combined with external suction at the roof corners (-2.8 GCp from C&C provisions), the net uplift on corner zone sheathing panels reaches 87 psf — above the capacity of 8d nails at 6-inch spacing in most sheathing configurations.</p>
                </div>
                <div class="cascade-event stage-danger">
                    <div class="stage-label" style="color: #ff4757;">T = 15 seconds | 165 MPH gust</div>
                    <h4 style="color: #ff4757;">Corner Sheathing Panels Lift</h4>
                    <p>The first 4x8 OSB panel at the roof corner lifts and peels back, creating a new opening that feeds more wind into the attic. The adjacent panels now experience edge-zone pressures without the bracing provided by the lost panel. Within 3-5 more seconds, a progressive failure strip develops along the windward roof slope. Water intrusion through the exposed framing begins immediately, with ceiling collapse following within minutes.</p>
                </div>
                <div class="cascade-event stage-danger">
                    <div class="stage-label" style="color: #ff4757;">T = 30 seconds | Continued storm</div>
                    <h4 style="color: #ff4757;">Total Roof Section Loss</h4>
                    <p>With sheathing panels removed, the roof trusses or rafters lose their diaphragm bracing and become individual cantilevers susceptible to lateral buckling. The truss-to-wall plate connections experience combined uplift and lateral forces exceeding their rated capacity. Entire truss sections separate from the wall plate, resulting in catastrophic structural failure of the roof system. Total elapsed time from initial vent blade deformation to major roof section loss: under 30 seconds.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Impact-Resistant Vent Covers & Screens -->
    <section class="section-alt">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>Impact-Resistant <span class="accent">Vent Covers and Screens</span></h2>
                <p>For existing gable vents that cannot be replaced, impact-rated covers provide the last line of defense against pressure equalization and wind-borne debris penetration in the HVHZ.</p>
            </div>

            <div class="split-section reveal">
                <div class="split-content">
                    <h3>Permanent <span class="accent">Cover Solutions</span></h3>
                    <p>Impact-resistant gable vent covers bolt over the existing louver frame and provide year-round protection without requiring pre-storm deployment. The best options for Miami-Dade HVHZ use either aluminum plate construction (minimum 0.063 inch thickness) with perforated openings that maintain ventilation while blocking debris, or stainless steel mesh (minimum 16-gauge) welded to a structural frame.</p>
                    <p>The cover must be attached to the wall framing — not just the vent frame — using stainless steel lag bolts at 8-inch maximum spacing into solid wood or through-bolts with backing plates on masonry walls. The connection must resist the full design wind pressure acting on the tributary area of the cover, typically 3-5 square feet for a standard residential gable vent. At 56 psf velocity pressure with a Cp of 0.8, each bolt must resist approximately 112-187 lbs of withdrawal force.</p>
                </div>
                <div class="split-content">
                    <h3>Deployable <span class="accent">Storm Panels</span></h3>
                    <p>Some homeowners prefer removable gable vent covers that allow full airflow during non-storm conditions and are installed only when a hurricane threatens. These deployable panels follow the same structural requirements as window hurricane panels per Miami-Dade TAS 201/203.</p>
                    <ul>
                        <li><strong>Steel panels:</strong> 22-gauge minimum galvanized steel with corrugated profile. Header and sill tracks with wing-nut fasteners allow tool-free deployment.</li>
                        <li><strong>Aluminum panels:</strong> 0.050 inch minimum thickness. Lighter than steel but requires closer fastener spacing (6 inches vs 8 inches) to resist the same design pressure.</li>
                        <li><strong>Clear polycarbonate:</strong> 3/8 inch Lexan or equivalent. Allows light transmission but must be supported at 12-inch maximum span between tracks.</li>
                        <li><strong>Fabric systems:</strong> Woven hybrid fabrics (Kevlar/polyester blend) with perimeter tension cables. Must hold current Miami-Dade NOA for the specific application.</li>
                    </ul>
                </div>
            </div>
        </div>
    </section>

    <!-- WUI / Ember Resistance -->
    <section class="section-dark">
        <div class="section-container">
            <div class="section-title-area reveal">
                <h2>Flame Spread and <span class="accent">Ember Resistance</span> for WUI Areas</h2>
                <p>In Wildland-Urban Interface zones within Miami-Dade County, attic vents must resist ember intrusion and flame spread in addition to wind loads — a dual-threat engineering challenge unique to Florida's coastal-wildland transition areas.</p>
            </div>

            <div class="ember-grid reveal stagger-children">
                <div class="ember-card" data-magnetic>
                    <h3>Ember Entry Through Attic Vents</h3>
                    <p>During wildfire events, burning embers travel up to <span class="ember-highlight">1.5 miles ahead of the fire front</span> and are driven by the same winds that create structural loading on your building. Standard mesh screens with 1/4-inch openings allow embers as small as 3mm to enter the attic space. Once inside, embers land on dust-covered rafters, insulation paper facers, and stored combustibles, igniting fires that consume the structure from within. Florida's WUI building requirements mandate 1/8-inch maximum mesh openings on all vent assemblies, per FBC Chapter 7A Section R327.</p>
                </div>
                <div class="ember-card" data-magnetic>
                    <h3>Compliant Vent Screen Specifications</h3>
                    <p>WUI-compliant attic vent screens must use <span class="ember-highlight">corrosion-resistant metal mesh</span> (galvanized steel, stainless steel, or bronze) with maximum 1/8-inch openings in both dimensions. The screen material must be non-combustible (ASTM E136) and maintain structural integrity at 1,200 degrees Fahrenheit for a minimum of 10 minutes. Importantly, 1/8-inch mesh reduces the net free area by approximately 40% compared to standard 1/4-inch mesh, requiring larger total vent areas to meet FBC R806 ventilation requirements. This NFA reduction must be calculated into the ventilation design from the outset.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- FAQ Section -->
    <section class="faq">
        <div class="faq-container">
            <div class="section-title-area reveal">
                <h2>Attic Ventilation <span class="accent">Wind Load FAQs</span></h2>
                <p>Answers to the most critical questions about engineering attic ventilation systems for Miami-Dade's 180 MPH High Velocity Hurricane Zone.</p>
            </div>

            <div class="faq-list reveal">
                <div class="answer-item">
                    <div class="learn-trigger">How do attic vents affect internal pressure during a hurricane in Miami-Dade?</div>
                    <div class="qa-body">
                        <p>Attic vents act as openings that allow wind pressure to enter the attic space during hurricanes. Under ASCE 7-22 Section 26.2, if total vent openings exceed 1% of the enclosed wall area on any wall, the attic is reclassified from "enclosed" to "partially enclosed." This changes the internal pressure coefficient (GCpi) from plus or minus 0.18 to plus or minus 0.55 — a 206% increase. For a typical Miami-Dade residence at 180 MPH design wind speed, roof sheathing uplift loads increase from approximately 45 psf to 67 psf at corner zones, which can exceed the capacity of standard nail schedules on OSB sheathing.</p>
                    </div>
                </div>
                <div class="answer-item">
                    <div class="learn-trigger">What is the difference between baffled and non-baffled attic vents for hurricane resistance?</div>
                    <div class="qa-body">
                        <p>Baffled attic vents use internal chevron or labyrinth channels that redirect airflow through multiple 90-degree turns before reaching the attic space. This design reduces wind-driven rain penetration by 95% or more compared to non-baffled (open-face) vents. In Miami-Dade's 180 MPH environment, baffled ridge vents like the Lomanco VUR series maintain structural integrity because the internal baffles distribute wind pressure across multiple surfaces. Non-baffled vents experience direct pressure loading and typically fail between 90-120 MPH, well below the 180 MPH design requirement.</p>
                    </div>
                </div>
                <div class="answer-item">
                    <div class="learn-trigger">Do attic vents in Miami-Dade HVHZ require a Notice of Acceptance (NOA)?</div>
                    <div class="qa-body">
                        <p>Yes. All attic ventilation products installed in Miami-Dade's High Velocity Hurricane Zone must hold a current NOA. This applies to ridge vents, soffit vents, gable vents, turbine vents, and powered attic ventilators. The NOA testing protocol requires wind-driven rain resistance per TAS 100 and structural adequacy at the design wind speed. Products like the Lomanco VUR and LPR ridge vents (NOA 21-0323.06), the Lomanco OR-4 Omni Ridge (NOA 21-0323.08), and the Atlas TRURIDGE (NOA 21-0323.03) hold current NOAs. Installing a vent without a valid NOA is a code violation that will fail inspection.</p>
                    </div>
                </div>
                <div class="answer-item">
                    <div class="learn-trigger">What ventilation ratio does FBC Section R806 require for attic spaces in Miami-Dade?</div>
                    <div class="qa-body">
                        <p>Florida Building Code Section R806.2 requires a minimum net free ventilation area of 1 square foot for every 150 square feet of attic floor area (1:150 ratio). This ratio can be reduced to 1:300 if at least 40% but no more than 50% of the ventilation is in the upper portion of the attic (within 3 feet of the ridge), with the remainder in the lower portion (soffit area). For a 2,000 square foot attic at 1:150, you need 13.33 sq ft of net free ventilation area. At 1:300, that drops to 6.67 sq ft. The critical distinction is that screen mesh, baffles, and louvers reduce airflow — a 12x12 inch vent may provide only 0.45 to 0.60 sq ft of net free area.</p>
                    </div>
                </div>
                <div class="answer-item">
                    <div class="learn-trigger">How is wind-driven rain testing performed on attic vents for Miami-Dade approval?</div>
                    <div class="qa-body">
                        <p>Wind-driven rain testing follows TAS 100 (Testing Application Standard 100) and ASTM E331. TAS 100 subjects the vent assembly to simulated wind-driven rain at the rated wind speed, delivering water at 5 gallons per hour per square foot of vent area while simultaneously applying the design wind pressure. The vent must prevent water intrusion exceeding 0.5 oz per square foot during the 15-minute test cycle. ASTM E331 provides a supplementary static pressure differential test at 6.24 psf. Products that pass both protocols receive their NOA with a specific maximum design pressure rating and wind-driven rain resistance classification.</p>
                    </div>
                </div>
                <div class="answer-item">
                    <div class="learn-trigger">Can attic pressurization from failed vents cause roof sheathing to blow off?</div>
                    <div class="qa-body">
                        <p>Yes — attic pressurization from failed or inadequate vents is a primary cause of roof sheathing loss during hurricanes. When a gable vent fails, wind pressurizes the attic to GCpi of +0.55 of velocity pressure. At 180 MPH, this internal pressure contribution alone reaches 31 psf pushing upward on the sheathing. Combined with external C&C suction of -2.8 GCp at roof corners, the total net uplift can reach 95 psf — exceeding the pull-through capacity of most 8d common nails in 7/16-inch OSB (approximately 80-90 lbs per nail). This is why homes lose entire roof sections even when the roofing material itself is rated for the wind speed.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <!-- Final CTA -->
    <section class="finale-section reveal">
        <h2>Calculate Your <span class="hero-shimmer">Roof Uplift Loads</span></h2>
        <p>Know exactly how attic ventilation decisions affect your roof sheathing requirements. Get component and cladding pressures, internal pressure coefficients, and fastener schedules for your specific building configuration.</p>
        <div class="hero-cta">
            <a href="https://windloadcalc.com/shop/roofing.html" class="btn btn-proceed">Calculate Roof Wind Loads</a>
            <a href="https://windloadcalc.com/shop/roofing.html" class="btn btn-option">View Roofing Analysis Tools</a>
        </div>
    </section>

    <!-- Footer -->
    <footer>
        <p>&copy; 2026 WindLoad.co &mdash; Attic Ventilation Wind Load Engineering for Miami-Dade HVHZ</p>
        <p>
            <a href="https://windload.co/">Home</a> &middot;
            <a href="https://windload.co/states.html">All States</a> &middot;
            <a href="https://windload.co/architects.html">Architects</a> &middot;
            <a href="https://windload.co/contractors.html">Contractors</a> &middot;
            <a href="https://windloadcalc.com/wind-load-calculator-shop.html">Pricing</a>
        </p>
    </footer>

    <script>
    // =============================================
    // CANVAS PARTICLE SYSTEM - Airflow Particles
    // =============================================
    (function() {
        const canvas = document.getElementById('hurricane-bg');
        if (!canvas) return;
        const ctx = canvas.getContext('2d');
        let w, h, particles = [];

        function resize() {
            w = canvas.width = window.innerWidth;
            h = canvas.height = window.innerHeight;
        }
        resize();
        window.addEventListener('resize', resize);

        class Particle {
            constructor() { this.reset(); }
            reset() {
                this.x = Math.random() * w;
                this.y = Math.random() * h;
                this.size = Math.random() * 2.8 + 0.3;
                this.speedX = Math.random() * 1.6 + 0.4;
                this.speedY = (Math.random() - 0.5) * 0.8;
                this.opacity = Math.random() * 0.51 + 0.17;
                const r = Math.random();
                this.color = r > 0.7 ? '#00e5ff' : r > 0.4 ? '#94a3b8' : '#475569';
            }
            update() {
                this.x += this.speedX;
                this.y += this.speedY + Math.sin(this.x * 0.005) * 0.3;
                if (this.x > w + 10 || this.y < -10 || this.y > h + 10) this.reset();
                if (this.x > w + 10) { this.x = -10; }
            }
            draw() {
                ctx.beginPath();
                ctx.arc(this.x, this.y, this.size, 0, Math.PI * 2);
                ctx.fillStyle = this.color;
                ctx.globalAlpha = this.opacity;
                ctx.shadowBlur = 10;
                ctx.shadowColor = this.color;
                ctx.fill();
                ctx.shadowBlur = 0;
                ctx.globalAlpha = 1;
            }
        }

        for (let i = 0; i < 80; i++) particles.push(new Particle());

        function animate() {
            ctx.clearRect(0, 0, w, h);
            particles.forEach(p => { p.update(); p.draw(); });
            requestAnimationFrame(animate);
        }
        animate();
    })();

    // =============================================
    // AIRFLOW PATH DIAGRAM CANVAS
    // =============================================
    (function() {
        const canvas = document.getElementById('airflowCanvas');
        if (!canvas) return;
        const ctx = canvas.getContext('2d');
        let w, h, particles = [], time = 0;

        function resize() {
            const container = canvas.parentElement;
            w = canvas.width = container.offsetWidth;
            h = canvas.height = container.offsetHeight;
        }
        resize();
        window.addEventListener('resize', resize);

        // House shape constants
        function getHouse() {
            const cx = w * 0.5, baseY = h * 0.85, roofPeakY = h * 0.15;
            const houseW = w * 0.6, wallH = h * 0.4;
            const left = cx - houseW / 2, right = cx + houseW / 2;
            const wallTop = baseY - wallH;
            return { cx, baseY, roofPeakY, left, right, wallTop, houseW, wallH };
        }

        class AirflowParticle {
            constructor(type) {
                this.type = type; // 'normal', 'hurricane', 'baffle'
                this.reset();
            }
            reset() {
                const house = getHouse();
                this.progress = 0;
                this.speed = 0.003 + Math.random() * 0.004;
                this.size = 2 + Math.random() * 2;
                this.offset = (Math.random() - 0.5) * 20;

                if (this.type === 'normal') {
                    // Soffit in -> ridge out path
                    this.color = '#00e5ff';
                    this.pathType = Math.random() > 0.5 ? 'left-up' : 'right-up';
                } else if (this.type === 'hurricane') {
                    this.color = '#ff4757';
                    this.pathType = 'gable-in';
                    this.speed *= 2.5;
                    this.size *= 1.5;
                } else {
                    this.color = '#00ff88';
                    this.pathType = 'baffle-deflect';
                    this.speed *= 1.2;
                }
            }
            getPosition() {
                const house = getHouse();
                const t = this.progress;
                let x, y;

                if (this.pathType === 'left-up') {
                    // Enter from left soffit, rise through attic, exit ridge
                    if (t < 0.3) {
                        x = house.left + 20 + (t / 0.3) * 30;
                        y = house.wallTop + this.offset;
                    } else if (t < 0.7) {
                        const p = (t - 0.3) / 0.4;
                        x = house.left + 50 + p * (house.cx - house.left - 50);
                        y = house.wallTop - p * (house.wallTop - house.roofPeakY - 30) + this.offset;
                    } else {
                        const p = (t - 0.7) / 0.3;
                        x = house.cx + this.offset * 0.5;
                        y = house.roofPeakY - 10 - p * 40;
                    }
                } else if (this.pathType === 'right-up') {
                    if (t < 0.3) {
                        x = house.right - 20 - (t / 0.3) * 30;
                        y = house.wallTop + this.offset;
                    } else if (t < 0.7) {
                        const p = (t - 0.3) / 0.4;
                        x = house.right - 50 - p * (house.right - 50 - house.cx);
                        y = house.wallTop - p * (house.wallTop - house.roofPeakY - 30) + this.offset;
                    } else {
                        const p = (t - 0.7) / 0.3;
                        x = house.cx + this.offset * 0.5;
                        y = house.roofPeakY - 10 - p * 40;
                    }
                } else if (this.pathType === 'gable-in') {
                    // Wind forces through gable vent
                    const gableX = house.left + 10;
                    const gableY = (house.wallTop + house.roofPeakY) / 2 + 20;
                    if (t < 0.2) {
                        x = gableX - 60 + (t / 0.2) * 60;
                        y = gableY + this.offset;
                    } else if (t < 0.6) {
                        const p = (t - 0.2) / 0.4;
                        x = gableX + p * house.houseW * 0.4;
                        y = gableY + Math.sin(p * Math.PI * 2) * 20 + this.offset;
                    } else {
                        const p = (t - 0.6) / 0.4;
                        x = gableX + house.houseW * 0.4 + p * house.houseW * 0.2;
                        y = gableY - p * 40 + this.offset;
                    }
                } else {
                    // Baffle deflection
                    const baffleX = house.cx;
                    const baffleY = house.roofPeakY + 10;
                    if (t < 0.3) {
                        x = baffleX + this.offset;
                        y = baffleY - 40 + (t / 0.3) * 40;
                    } else if (t < 0.5) {
                        const p = (t - 0.3) / 0.2;
                        x = baffleX + this.offset + p * 25;
                        y = baffleY + p * 15;
                    } else {
                        const p = (t - 0.5) / 0.5;
                        x = baffleX + 25 + this.offset + p * 30;
                        y = baffleY + 15 - p * 60;
                    }
                }
                return { x, y };
            }
            update() {
                this.progress += this.speed;
                if (this.progress > 1) this.reset();
            }
            draw() {
                const pos = this.getPosition();
                ctx.beginPath();
                ctx.arc(pos.x, pos.y, this.size, 0, Math.PI * 2);
                ctx.fillStyle = this.color;
                ctx.globalAlpha = 0.8 - this.progress * 0.3;
                ctx.shadowBlur = 8;
                ctx.shadowColor = this.color;
                ctx.fill();
                ctx.shadowBlur = 0;
                ctx.globalAlpha = 1;
            }
        }

        // Create particle mix
        for (let i = 0; i < 20; i++) particles.push(new AirflowParticle('normal'));
        for (let i = 0; i < 12; i++) particles.push(new AirflowParticle('hurricane'));
        for (let i = 0; i < 8; i++) particles.push(new AirflowParticle('baffle'));

        function drawHouse() {
            const house = getHouse();
            ctx.strokeStyle = 'rgba(148, 163, 184, 0.4)';
            ctx.lineWidth = 2;

            // Walls
            ctx.beginPath();
            ctx.moveTo(house.left, house.baseY);
            ctx.lineTo(house.left, house.wallTop);
            ctx.moveTo(house.right, house.baseY);
            ctx.lineTo(house.right, house.wallTop);
            ctx.stroke();

            // Roof
            ctx.strokeStyle = 'rgba(148, 163, 184, 0.6)';
            ctx.lineWidth = 3;
            ctx.beginPath();
            ctx.moveTo(house.left - 20, house.wallTop);
            ctx.lineTo(house.cx, house.roofPeakY);
            ctx.lineTo(house.right + 20, house.wallTop);
            ctx.stroke();

            // Floor line
            ctx.strokeStyle = 'rgba(71, 85, 105, 0.3)';
            ctx.lineWidth = 1;
            ctx.beginPath();
            ctx.moveTo(house.left, house.baseY);
            ctx.lineTo(house.right, house.baseY);
            ctx.stroke();

            // Attic floor (ceiling)
            ctx.setLineDash([5, 5]);
            ctx.beginPath();
            ctx.moveTo(house.left, house.wallTop);
            ctx.lineTo(house.right, house.wallTop);
            ctx.stroke();
            ctx.setLineDash([]);

            // Soffit vents (left and right)
            ctx.fillStyle = 'rgba(0, 229, 255, 0.3)';
            ctx.fillRect(house.left + 5, house.wallTop - 5, 30, 10);
            ctx.fillRect(house.right - 35, house.wallTop - 5, 30, 10);

            // Ridge vent
            ctx.fillStyle = 'rgba(0, 255, 136, 0.3)';
            ctx.fillRect(house.cx - 20, house.roofPeakY - 5, 40, 10);

            // Gable vent (left)
            ctx.fillStyle = 'rgba(255, 71, 87, 0.3)';
            const gableY = (house.wallTop + house.roofPeakY) / 2 + 20;
            ctx.fillRect(house.left - 3, gableY - 12, 12, 24);

            // Labels
            ctx.font = '11px -apple-system, sans-serif';
            ctx.fillStyle = '#64748b';
            ctx.textAlign = 'center';
            ctx.fillText('RIDGE VENT', house.cx, house.roofPeakY - 14);
            ctx.fillText('SOFFIT', house.left + 20, house.wallTop + 22);
            ctx.fillText('SOFFIT', house.right - 20, house.wallTop + 22);
            ctx.textAlign = 'right';
            ctx.fillText('GABLE', house.left - 8, gableY + 4);
            ctx.textAlign = 'center';
            ctx.fillStyle = 'rgba(148, 163, 184, 0.4)';
            ctx.font = '13px -apple-system, sans-serif';
            ctx.fillText('ATTIC SPACE', house.cx, (house.wallTop + house.roofPeakY) / 2 + 30);

            // Wind arrows (left side)
            ctx.strokeStyle = 'rgba(255, 71, 87, 0.5)';
            ctx.lineWidth = 2;
            const arrowBaseX = house.left - 80;
            for (let i = 0; i < 3; i++) {
                const ay = gableY - 20 + i * 20;
                const wobble = Math.sin(time * 0.02 + i) * 5;
                ctx.beginPath();
                ctx.moveTo(arrowBaseX + wobble, ay);
                ctx.lineTo(arrowBaseX + 40 + wobble, ay);
                ctx.stroke();
                ctx.beginPath();
                ctx.moveTo(arrowBaseX + 40 + wobble, ay);
                ctx.lineTo(arrowBaseX + 32 + wobble, ay - 5);
                ctx.moveTo(arrowBaseX + 40 + wobble, ay);
                ctx.lineTo(arrowBaseX + 32 + wobble, ay + 5);
                ctx.stroke();
            }
            ctx.font = 'bold 11px -apple-system, sans-serif';
            ctx.fillStyle = '#ff4757';
            ctx.textAlign = 'center';
            ctx.fillText('180 MPH', arrowBaseX + 20, gableY - 32);
            ctx.fillText('WIND', arrowBaseX + 20, gableY - 44);

            // Pressure indicators inside attic
            const pulseScale = 1 + Math.sin(time * 0.03) * 0.15;
            ctx.fillStyle = `rgba(245, 158, 11, ${0.08 * pulseScale})`;
            ctx.beginPath();
            ctx.arc(house.cx, (house.wallTop + house.roofPeakY) / 2 + 10, 50 * pulseScale, 0, Math.PI * 2);
            ctx.fill();
        }

        function animate() {
            time++;
            ctx.clearRect(0, 0, w, h);
            drawHouse();
            particles.forEach(p => { p.update(); p.draw(); });
            requestAnimationFrame(animate);
        }
        animate();
    })();

    // =============================================
    // SCROLL REVEAL
    // =============================================
    const revealObserver = new IntersectionObserver((entries) => {
        entries.forEach(entry => {
            if (entry.isIntersecting) {
                entry.target.classList.add('active');
            }
        });
    }, { threshold: 0.3, rootMargin: '0px 0px -50px 0px' });

    document.querySelectorAll('.reveal, .reveal-left, .reveal-right, .reveal-scale, .stagger-children').forEach(el => {
        revealObserver.observe(el);
    });

    // =============================================
    // COUNTER ANIMATION
    // =============================================
    const counterObserver = new IntersectionObserver((entries) => {
        entries.forEach(entry => {
            if (entry.isIntersecting) {
                const el = entry.target;
                if (el.dataset.counted) return;
                el.dataset.counted = 'true';
                const target = parseInt(el.dataset.target);
                const suffix = el.dataset.suffix || '';
                const prefix = el.dataset.prefix || '';
                const duration = 2000;
                const start = performance.now();
                function tick(now) {
                    const elapsed = now - start;
                    const progress = Math.min(elapsed / duration, 1);
                    const eased = 1 - Math.pow(1 - progress, 3);
                    const current = Math.round(target * eased);
                    el.textContent = prefix + current.toLocaleString() + suffix;
                    if (progress < 1) {
                        requestAnimationFrame(tick);
                    } else {
                        el.style.transform = 'scale(1.1)';
                        setTimeout(() => el.style.transform = 'scale(1)', 200);
                    }
                }
                requestAnimationFrame(tick);
            }
        });
    }, { threshold: 0.15 });

    document.querySelectorAll('.counter').forEach(el => counterObserver.observe(el));

    // =============================================
    // NFA BAR CHART ANIMATION
    // =============================================
    const nfaObserver = new IntersectionObserver((entries) => {
        entries.forEach(entry => {
            if (entry.isIntersecting && !entry.target.dataset.animated) {
                entry.target.dataset.animated = 'true';
                entry.target.querySelectorAll('.nfa-bar').forEach((bar, i) => {
                    const targetH = bar.dataset.height || '100';
                    setTimeout(() => {
                        bar.style.height = targetH + 'px';
                    }, i * 150);
                });
            }
        });
    }, { threshold: 0.1 });

    const nfaBarsEl = document.getElementById('nfaBars');
    if (nfaBarsEl) nfaObserver.observe(nfaBarsEl);

    // =============================================
    // AIRFLOW PRESSURE WIDGET
    // =============================================
    (function() {
        const widget = document.getElementById('airflowWidget');
        const fill = document.getElementById('widgetFill');
        const pressure = document.getElementById('widgetPressure');
        const status = document.getElementById('widgetStatus');
        const dots = [document.getElementById('vd1'), document.getElementById('vd2'), document.getElementById('vd3'), document.getElementById('vd4'), document.getElementById('vd5')];
        let shown = false, phase = 0;

        function updateWidget() {
            phase = (phase + 1) % 300;
            const cycle = phase / 300;

            if (cycle < 0.33) {
                // Enclosed phase
                const p = Math.round(10 + Math.sin(cycle * Math.PI * 6) * 2);
                pressure.textContent = p + ' psf';
                pressure.style.color = '#00ff88';
                fill.style.width = '18%';
                fill.style.background = 'linear-gradient(90deg, #475569, #00ff88)';
                status.textContent = 'Enclosed (GCpi = 0.18)';
                status.style.color = '#00ff88';
                dots.forEach((d, i) => d.classList.toggle('active', i < 2));
            } else if (cycle < 0.66) {
                // Transition
                const p = Math.round(10 + (cycle - 0.33) / 0.33 * 21);
                pressure.textContent = p + ' psf';
                pressure.style.color = '#f59e0b';
                fill.style.width = (18 + (cycle - 0.33) / 0.33 * 37) + '%';
                fill.style.background = 'linear-gradient(90deg, #475569, #f59e0b)';
                status.textContent = 'Vent Failing...';
                status.style.color = '#f59e0b';
                dots.forEach((d, i) => d.classList.toggle('active', i < 3));
            } else {
                // Partially enclosed
                const p = Math.round(31 + Math.sin((cycle - 0.66) * Math.PI * 4) * 3);
                pressure.textContent = p + ' psf';
                pressure.style.color = '#ff4757';
                fill.style.width = '55%';
                fill.style.background = 'linear-gradient(90deg, #475569, #ff4757)';
                status.textContent = 'Partially Enclosed (0.55)';
                status.style.color = '#ff4757';
                dots.forEach(d => d.classList.add('active'));
            }
        }

        window.addEventListener('scroll', () => {
            if (window.scrollY > 300 && !shown) {
                widget.classList.add('visible');
                shown = true;
            } else if (window.scrollY <= 300 && shown) {
                widget.classList.remove('visible');
                shown = false;
            }
        });

        setInterval(updateWidget, 100);
    })();

    // =============================================
    // FAQ ACCORDION
    // =============================================
    document.querySelectorAll('.learn-trigger').forEach(q => {
        q.addEventListener('click', () => {
            const item = q.parentElement;
            const wasOpen = item.classList.contains('open');
            document.querySelectorAll('.answer-item').forEach(i => i.classList.remove('open'));
            if (!wasOpen) item.classList.add('open');
        });
    });

    // =============================================
    // MAGNETIC CARD HOVER
    // =============================================
    document.querySelectorAll('[data-magnetic]').forEach(card => {
        card.addEventListener('mousemove', (e) => {
            const rect = card.getBoundingClientRect();
            const x = e.clientX - rect.left;
            const y = e.clientY - rect.top;
            const centerX = rect.width / 2;
            const centerY = rect.height / 2;
            const rotateX = (y - centerY) / centerY * -5;
            const rotateY = (x - centerX) / centerX * 5;
            card.style.transform = `perspective(1000px) rotateX(${rotateX}deg) rotateY(${rotateY}deg) translateY(-6px)`;
        });
        card.addEventListener('mouseleave', () => {
            card.style.transform = 'perspective(1000px) rotateX(0) rotateY(0) translateY(0)';
        });
    });

    // =============================================
    // BUTTON RIPPLE EFFECT
    // =============================================
    document.querySelectorAll('.btn').forEach(btn => {
        btn.addEventListener('click', function(e) {
            const ripple = document.createElement('span');
            ripple.classList.add('ripple');
            const rect = this.getBoundingClientRect();
            const size = Math.max(rect.width, rect.height);
            ripple.style.width = ripple.style.height = size + 'px';
            ripple.style.left = (e.clientX - rect.left - size / 2) + 'px';
            ripple.style.top = (e.clientY - rect.top - size / 2) + 'px';
            this.appendChild(ripple);
            setTimeout(() => ripple.remove(), 600);
        });
    });
    </script>
</body>
</html>