<!DOCTYPE html>
<html lang="en">
<head>
    <!-- Google tag (gtag.js) -->
    <script async src="https://www.googletagmanager.com/gtag/js?id=G-MBFRKVFWGC"></script>
    <script>
        window.dataLayer = window.dataLayer || [];
        function gtag(){dataLayer.push(arguments);}
        gtag('js', new Date());
        gtag('config', 'G-MBFRKVFWGC');
    </script>

    <meta charset="UTF-8">
    <meta name="viewport" content="width=device-width, initial-scale=1.0">
    <link rel="icon" type="image/svg+xml" href="/assets/windload.co_0018ff.svg">

    <title>Cooling Tower Wind Load & Anchorage Miami-Dade HVHZ | 180 MPH</title>
    <meta name="description" content="Cooling tower wind load analysis and anchorage design for Miami-Dade HVHZ at 180 MPH. ASCE 7-22 Chapter 29 rooftop equipment, overturning resistance, spring isolator restraints, and screen wall loading.">
    <link rel="canonical" href="https://windload.co/florida/miami-dade/cooling-tower-wind">

    <!-- Geo Meta Tags -->
    <meta name="geo.region" content="US-FL">
    <meta name="geo.placename" content="Miami-Dade County, Florida">
    <meta name="geo.position" content="25.7617;-80.1918">
    <meta name="ICBM" content="25.7617, -80.1918">

    <!-- Open Graph -->
    <meta property="og:title" content="Cooling Tower Wind Load & Anchorage | Miami-Dade HVHZ 180 MPH">
    <meta property="og:description" content="Engineering guide for cooling tower anchorage in Miami-Dade HVHZ. Overturning analysis, vibration isolation with wind restraint, screen walls, and array interference effects at 180 MPH.">
    <meta property="og:type" content="website">
    <meta property="og:url" content="https://windload.co/florida/miami-dade/cooling-tower-wind">
    <meta property="og:locale" content="en_US">
    <meta property="og:site_name" content="WindLoad.co">

    <!-- Schema.org - FAQPage -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "FAQPage",
        "mainEntity": [
            {
                "@type": "Question",
                "name": "What wind loads must cooling towers resist in Miami-Dade HVHZ?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Cooling towers in Miami-Dade's High Velocity Hurricane Zone must be designed for the ultimate wind speed of 180 MPH per ASCE 7-22 Chapter 29 rooftop equipment provisions. Lateral wind forces on a typical 500-ton field-erected cooling tower can exceed 45,000 lbs, while uplift forces from the combination of negative roof pressure and direct wind suction on the tower can reach 30-60 psf on the projected area. The anchorage must resist both overturning moment and base shear simultaneously under the most adverse load combination."
                }
            },
            {
                "@type": "Question",
                "name": "How do spring vibration isolators affect cooling tower wind restraint?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Spring vibration isolators introduce a critical vulnerability because the spring deflection allows lateral tower movement under wind load before the restraint engages. Standard 2-inch deflection springs permit roughly 1 inch of lateral travel, which amplifies dynamic wind response. The solution requires seismic snubbers or wind restraint brackets that engage after a controlled gap of 1/8 to 1/4 inch, limiting tower displacement while preserving vibration isolation during normal operation. In Miami-Dade HVHZ, all-directional restraints rated for 180 MPH lateral and uplift forces must be specified at each isolator location."
                }
            },
            {
                "@type": "Question",
                "name": "What causes cooling tower fill media damage during hurricanes?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Cooling tower fill media — the corrugated PVC or polypropylene sheets that provide evaporative surface area — are lightweight (2-4 lbs per cubic foot) and vulnerable to wind-driven water and pressure differentials. During hurricanes, internal pressure fluctuations from missing or damaged louver panels can create suction forces that extract fill packs from their support grids. Wind-driven rain entering at 140+ MPH horizontal velocity can physically displace fill sheets. Post-hurricane surveys commonly find fill media scattered across rooftops, representing $50,000-$200,000 in damage per tower plus months of reduced cooling capacity."
                }
            },
            {
                "@type": "Question",
                "name": "Do screen walls around cooling tower yards increase or decrease wind loads?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Screen walls around cooling tower yards significantly increase total wind load on the supporting structure while potentially shielding individual tower components. A solid or semi-porous screen wall converts the equipment area into a larger wind-catching surface. Per ASCE 7-22, a 50% porous screen wall generates approximately 60-70% of the wind pressure of a solid wall on its own surface, but the enclosed towers still experience partial loading. The combined effect can increase total base shear on the structural framing by 40-80% compared to unscreened towers. Engineers must analyze the screen wall, the towers, and the support structure as an integrated system."
                }
            },
            {
                "@type": "Question",
                "name": "How does cooling tower array spacing affect wind interference in HVHZ?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "Multiple cooling towers in close proximity create aerodynamic interference that modifies individual tower wind loads. When towers are spaced less than 3 diameters apart, channeling effects between units can amplify local wind speeds by 15-30% on the interior faces. The leeward towers in a row experience reduced loads (shielding effect of 20-40%), but flanking towers at the array edges receive amplified loads due to flow acceleration around the group perimeter. ASCE 7-22 does not provide specific array interference factors for cooling towers, so wind tunnel testing or computational fluid dynamics (CFD) analysis is recommended for arrays of 4 or more towers in the HVHZ."
                }
            },
            {
                "@type": "Question",
                "name": "What corrosion-resistant anchorage is required for cooling tower environments?",
                "acceptedAnswer": {
                    "@type": "Answer",
                    "text": "The cooling tower environment is uniquely corrosive due to constant moisture, chemical water treatment residue, and warm humid air. Standard galvanized anchors fail within 5-10 years in this environment. Miami-Dade HVHZ installations require Type 316 stainless steel anchor bolts or hot-dip galvanized A325 bolts with a minimum 3.0 mil zinc coating. Embedded anchor plates should be 304 or 316 stainless steel with a minimum thickness of 3/4 inch. All washers and nuts must match the anchor bolt material to prevent galvanic corrosion. The Florida Building Code requires that corrosion be accounted for in the 50-year design life, typically by upsizing anchors 25-30% beyond the calculated structural requirement."
                }
            }
        ]
    }
    </script>

    <!-- Schema.org - BreadcrumbList -->
    <script type="application/ld+json">
    {
        "@context": "https://schema.org",
        "@type": "BreadcrumbList",
        "itemListElement": [
            {"@type": "ListItem", "position": 1, "name": "Home", "item": "https://windload.co"},
            {"@type": "ListItem", "position": 2, "name": "Florida", "item": "https://windload.solutions/florida-wind-load-requirements"},
            {"@type": "ListItem", "position": 3, "name": "Miami-Dade County", "item": "https://windload.solutions/cities/miami-wind-load-requirements"},
            {"@type": "ListItem", "position": 4, "name": "Cooling Tower Wind Load", "item": "https://windload.co/florida/miami-dade/cooling-tower-wind"}
        ]
    }
    </script>

    <style>
/* uid:52369f8a */
        * { margin: 0; padding: 0; box-sizing: border-box; }

        body {
            font-family: -apple-system, BlinkMacSystemFont, 'Segoe UI', Roboto, sans-serif;
            background: #0c1220;
            color: #ffffff;
            line-height: 1.6;
            overflow-x: hidden;
        }

        /* ========================================
           TEMPLATE: INDUSTRIAL FORCE VECTOR THEME
           Animated anchorage force diagrams
           Steel/heat gradient color scheme
           ======================================== */

        /* Canvas Background */
        #hurricane-bg {
            position: fixed;
            top: 0;
            left: 0;
            width: 100%;
            height: 100%;
            pointer-events: none;
            z-index: 0;
            opacity: 0.4;
        }

        /* Industrial grid overlay */
        .grid-pattern {
            position: fixed;
            top: 0;
            left: 0;
            width: 100%;
            height: 100%;
            pointer-events: none;
            z-index: 0;
            background-image:
                linear-gradient(rgba(107, 114, 128, 0.04) 1px, transparent 1px),
                linear-gradient(90deg, rgba(107, 114, 128, 0.04) 1px, transparent 1px),
                radial-gradient(circle at 30% 20%, rgba(185, 28, 28, 0.05) 0%, transparent 50%),
                radial-gradient(circle at 70% 80%, rgba(0, 229, 255, 0.04) 0%, transparent 50%);
            background-size: 80px 80px, 80px 80px, 100% 100%, 100% 100%;
        }

        /* Scroll Reveal System */
        .reveal {
            opacity: 0;
            transform: translateY(20px);
            transition: all 0.5s ease-in-out;
        }
        .reveal.active {
            opacity: 1;
            transform: translateY(0);
        }
        .reveal-left {
            opacity: 0;
            transform: translateX(-60px);
            transition: all 0.55s cubic-bezier(0.33, 1, 0.68, 1);
        }
        .reveal-left.active {
            opacity: 1;
            transform: translateX(0);
        }
        .reveal-right {
            opacity: 0;
            transform: translateX(60px);
            transition: all 0.75s cubic-bezier(0.33, 1, 0.68, 1);
        }
        .reveal-right.active {
            opacity: 1;
            transform: translateX(0);
        }
        .reveal-scale {
            opacity: 0;
            transform: scale(0.8);
            transition: all 0.7s cubic-bezier(0.25, 0.8, 0.25, 1);
        }
        .reveal-scale.active {
            opacity: 1;
            transform: scale(1);
        }
        .stagger-children > * {
            opacity: 0;
            transform: translateY(35px);
            transition: all 0.5s cubic-bezier(0.22, 1, 0.36, 1);
        }
        .stagger-children.active > *:nth-child(1) { transition-delay: 0.1s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(2) { transition-delay: 0.2s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(3) { transition-delay: 0.3s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(4) { transition-delay: 0.4s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(5) { transition-delay: 0.5s; opacity: 1; transform: translateY(0); }
        .stagger-children.active > *:nth-child(6) { transition-delay: 0.6s; opacity: 1; transform: translateY(0); }

        /* Keyframes */
        @keyframes shimmer {
            0% { background-position: 200% 0; }
            100% { background-position: -200% 0; }
        }
        @keyframes glow-pulse {
            0%, 100% { box-shadow: 0 0 20px rgba(0, 229, 255, 0.3), 0 0 40px rgba(0, 229, 255, 0.1); }
            50% { box-shadow: 0 0 40px rgba(0, 229, 255, 0.5), 0 0 80px rgba(0, 229, 255, 0.2); }
        }
        @keyframes heat-pulse {
            0%, 100% { box-shadow: 0 0 15px rgba(185, 28, 28, 0.3), 0 0 30px rgba(185, 28, 28, 0.1); }
            50% { box-shadow: 0 0 30px rgba(185, 28, 28, 0.5), 0 0 60px rgba(185, 28, 28, 0.2); }
        }
        @keyframes warning-flash {
            0%, 100% { border-left-color: #b91c1c; }
            50% { border-left-color: #ef4444; box-shadow: inset 0 0 30px rgba(185, 28, 28, 0.1); }
        }
        @keyframes vector-draw {
            from { stroke-dashoffset: 200; }
            to { stroke-dashoffset: 0; }
        }
        @keyframes force-pulse {
            0%, 100% { opacity: 0.6; transform: scale(1); }
            50% { opacity: 1; transform: scale(1.08); }
        }
        @keyframes anchor-stress {
            0% { stroke: #6b7280; stroke-width: 2; }
            50% { stroke: #b91c1c; stroke-width: 3.5; }
            100% { stroke: #6b7280; stroke-width: 2; }
        }
        @keyframes vibrate {
            0%, 100% { transform: translateX(0); }
            25% { transform: translateX(-1.5px); }
            75% { transform: translateX(1.5px); }
        }
        @keyframes status-glow {
            0%, 100% { filter: drop-shadow(0 0 5px currentColor); }
            50% { filter: drop-shadow(0 0 15px currentColor) drop-shadow(0 0 25px currentColor); }
        }
        @keyframes spin-slow {
            from { transform: rotate(0deg); }
            to { transform: rotate(360deg); }
        }

        .shimmer-heat {
            background: linear-gradient(
                120deg,
                #6b7280 0%,
                #b91c1c 25%,
                #00e5ff 50%,
                #6b7280 75%,
                #b91c1c 100%
            );
            background-size: 200% 100%;
            -webkit-background-clip: text;
            -webkit-text-fill-color: transparent;
            background-clip: text;
            animation: shimmer 4s linear infinite;
        }

        .shimmer-cyan {
            background: linear-gradient(120deg, #00e5ff 0%, #00b4d8 25%, #00e5ff 50%, #6b7280 75%, #00e5ff 100%);
            background-size: 200% 100%;
            -webkit-background-clip: text;
            -webkit-text-fill-color: transparent;
            background-clip: text;
            animation: shimmer 3s linear infinite;
        }

        /* Fixed Anchorage Stress Widget */
        .stress-widget {
            position: fixed;
            top: 80px;
            right: 20px;
            background: rgba(12, 18, 32, 0.95);
            border: 1px solid rgba(107, 114, 128, 0.4);
            border-radius: 18px;
            padding: 16px 20px;
            z-index: 99;
            backdrop-filter: blur(20px);
            opacity: 0;
            transform: translateX(120px);
            transition: all 0.5s cubic-bezier(0.4, 0, 0.2, 1);
            min-width: 170px;
        }
        .stress-widget.visible {
            opacity: 1;
            transform: translateX(0);
        }
        .stress-meter-label {
            font-size: 0.65rem;
            color: #64748b;
            text-transform: uppercase;
            letter-spacing: 0.1em;
            margin-bottom: 8px;
        }
        .stress-bar-track {
            width: 100%;
            height: 8px;
            background: rgba(107, 114, 128, 0.2);
            border-radius: 4px;
            overflow: hidden;
            margin-bottom: 6px;
        }
        .stress-bar-fill {
            height: 100%;
            width: 0%;
            border-radius: 4px;
            background: linear-gradient(90deg, #00e5ff, #f59e0b, #b91c1c);
            transition: width 1.5s cubic-bezier(0.16, 1, 0.3, 1);
        }
        .stress-labels {
            display: flex;
            justify-content: space-between;
            font-size: 0.6rem;
            color: #94a3b8;
        }
        .stress-value {
            font-size: 1.4rem;
            font-weight: 800;
            color: #b91c1c;
            margin-top: 4px;
        }
        .stress-unit {
            font-size: 0.7rem;
            color: #6b7280;
            font-weight: 400;
        }

        /* Navigation */
        .nav {
            display: flex;
            align-items: center;
            justify-content: space-between;
            padding: 3rem 2rem;
            position: fixed;
            top: 0;
            left: 0;
            right: 0;
            z-index: 100;
            background: rgba(12, 18, 32, 0.9);
            backdrop-filter: blur(16px);
            border-bottom: 1px solid rgba(107, 114, 128, 0.15);
        }
        .nav-logo {
            display: flex;
            align-items: center;
            gap: 0.5rem;
            text-decoration: none;
        }
        .nav-logo .logo-img {
            height: 28px;
            width: auto;
        }
        .nav-logo .logo-text {
            font-size: 1.5rem;
            font-weight: 800;
            color: #ffffff;
            -webkit-text-fill-color: #ffffff;
        }
        .nav-logo .logo-text span {
            color: #00b4d8;
            -webkit-text-fill-color: #00b4d8;
        }
        .nav-links {
            display: flex;
            gap: 1.62rem;
        }
        .nav-links a {
            color: #94a3b8;
            text-decoration: none;
            font-size: 0.9rem;
            transition: color 0.3s ease;
        }
        .nav-links a:hover {
            color: #00e5ff;
        }
        .nav-cta {
            background: linear-gradient(135deg, #00e5ff, #00b4d8);
            color: #0c1220;
            padding: 0.6rem 1.4rem;
            border-radius: 8px;
            text-decoration: none;
            font-weight: 700;
            font-size: 0.85rem;
            transition: all 0.55s cubic-bezier(0.65, 0, 0.35, 1);
        }
        .nav-cta:hover {
            transform: scale(1.03);
            box-shadow: 0 4px 20px rgba(0, 229, 255, 0.4);
        }

        /* Breadcrumb */
        .breadcrumb {
            padding: 5.5rem 2rem 0;
            position: relative;
            z-index: 1;
        }
        .breadcrumb-container {
            max-width: 1100px;
            margin: 0 auto;
            display: flex;
            align-items: center;
            gap: 0.5rem;
            font-size: 0.8rem;
            color: #64748b;
            flex-wrap: wrap;
        }
        .breadcrumb-container a {
            color: #6b7280;
            text-decoration: none;
            transition: color 0.3s;
        }
        .breadcrumb-container a:hover {
            color: #00e5ff;
        }
        .breadcrumb-current {
            color: #00e5ff;
        }

        /* Hero Section */
        .hero {
            padding: 3rem 2rem 4rem;
            text-align: center;
            position: relative;
            z-index: 1;
        }
        .hero-badge {
            display: inline-flex;
            align-items: center;
            gap: 0.5rem;
            padding: 0.5rem 1.2rem;
            background: rgba(185, 28, 28, 0.15);
            border: 1px solid rgba(185, 28, 28, 0.3);
            border-radius: 50px;
            font-size: 0.8rem;
            color: #ef4444;
            margin-bottom: 1.5rem;
            animation: heat-pulse 3s ease-in-out infinite;
        }
        .hero h1 {
            font-size: clamp(2rem, 5vw, 3.5rem);
            font-weight: 900;
            line-height: 1.1;
            margin-bottom: 1.5rem;
            max-width: 900px;
            margin-left: auto;
            margin-right: auto;
        }
        .hero-intro {
            font-size: 1.15rem;
            color: #94a3b8;
            max-width: 750px;
            margin: 0 auto 2rem;
            line-height: 1.7;
        }
        .hero-ctas {
            display: flex;
            gap: 1.17rem;
            justify-content: center;
            flex-wrap: wrap;
            margin-bottom: 2rem;
        }
        .btn-activate {
            display: inline-flex;
            align-items: center;
            gap: 0.5rem;
            padding: 0.9rem 2rem;
            background: linear-gradient(135deg, #00e5ff, #00b4d8);
            color: #0c1220;
            border-radius: 9px;
            text-decoration: none;
            font-weight: 700;
            font-size: 1rem;
            transition: all 0.7s cubic-bezier(0.16, 1, 0.3, 1);
            position: relative;
            overflow: hidden;
        }
        .btn-activate:hover {
            transform: translateY(-5px) scale(1.01);
            box-shadow: 0 8px 30px rgba(0, 229, 255, 0.4);
        }
        .btn-alt {
            display: inline-flex;
            align-items: center;
            gap: 0.5rem;
            padding: 0.9rem 2rem;
            background: rgba(107, 114, 128, 0.15);
            border: 1px solid rgba(107, 114, 128, 0.4);
            color: #ffffff;
            border-radius: 13px;
            text-decoration: none;
            font-weight: 600;
            font-size: 1rem;
            transition: all 0.6s cubic-bezier(0.33, 1, 0.68, 1);
        }
        .btn-alt:hover {
            background: rgba(107, 114, 128, 0.3);
            border-color: rgba(0, 229, 255, 0.5);
            transform: translateY(-8px);
        }

        /* Warning Banner */
        .warning-banner {
            max-width: 800px;
            margin: 0 auto;
            padding: 1rem 1.5rem;
            background: rgba(185, 28, 28, 0.08);
            border-left: 4px solid #b91c1c;
            border-radius: 0 12px 12px 0;
            font-size: 0.9rem;
            color: #fca5a5;
            animation: warning-flash 3s ease-in-out infinite;
        }

        /* Trust Counters */
        .trust-counters {
            display: grid;
            grid-template-columns: repeat(4, 1fr);
            gap: 1.77rem;
            max-width: 1000px;
            margin: 0 auto;
            padding: 3rem 2rem;
            position: relative;
            z-index: 1;
        }
        .counter-card {
            text-align: center;
            padding: 1.5rem 1rem;
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid rgba(107, 114, 128, 0.15);
            border-radius: 17px;
            transition: all 0.5s ease-in-out;
        }
        .counter-card:hover {
            border-color: rgba(0, 229, 255, 0.3);
            background: rgba(0, 229, 255, 0.05);
        }
        .counter-number {
            font-size: 2.2rem;
            font-weight: 900;
            color: #00e5ff;
            margin-bottom: 0.3rem;
        }
        .counter-label {
            font-size: 0.75rem;
            color: #64748b;
            text-transform: uppercase;
            letter-spacing: 0.08em;
        }

        /* Section Layouts */
        .section {
            padding: 3rem 2rem;
            position: relative;
            z-index: 1;
        }
        .section-container {
            max-width: 1400px;
            margin: 0 auto;
        }
        .part-header {
            text-align: center;
            margin-bottom: 3rem;
        }
        .part-header .section-tag {
            display: inline-block;
            padding: 0.4rem 1rem;
            background: rgba(107, 114, 128, 0.1);
            border: 1px solid rgba(107, 114, 128, 0.25);
            border-radius: 50px;
            font-size: 0.75rem;
            color: #6b7280;
            text-transform: uppercase;
            letter-spacing: 0.1em;
            margin-bottom: 1rem;
        }
        .part-header h2 {
            font-size: clamp(1.5rem, 3.5vw, 2.5rem);
            font-weight: 800;
            margin-bottom: 1rem;
        }
        .part-header p {
            color: #94a3b8;
            max-width: 700px;
            margin: 0 auto;
            font-size: 1.05rem;
        }

        /* Force Vector Diagram Canvas */
        .vector-diagram {
            max-width: 900px;
            margin: 0 auto 3rem;
            background: rgba(255, 255, 255, 0.02);
            border: 1px solid rgba(107, 114, 128, 0.2);
            border-radius: 17px;
            padding: 2rem;
            position: relative;
            overflow: hidden;
        }
        .vector-diagram canvas {
            width: 100%;
            height: auto;
            display: block;
        }
        .vector-legend {
            display: flex;
            gap: 1.75rem;
            justify-content: center;
            margin-top: 1.5rem;
            flex-wrap: wrap;
        }
        .legend-item {
            display: flex;
            align-items: center;
            gap: 0.5rem;
            font-size: 0.8rem;
            color: #94a3b8;
        }
        .legend-dot {
            width: 12px;
            height: 12px;
            border-radius: 3px;
        }

        /* Two Column Content */
        .two-col {
            display: grid;
            grid-template-columns: 1fr 1fr;
            gap: 2.73rem;
            align-items: start;
        }
        .content-text h3 {
            font-size: 1.4rem;
            font-weight: 700;
            margin-bottom: 1rem;
            color: #ffffff;
        }
        .content-text p {
            color: #94a3b8;
            margin-bottom: 1rem;
            line-height: 1.7;
        }

        /* Industrial Spec Cards (2x2 grid) */
        .spec-grid {
            display: grid;
            grid-template-columns: repeat(auto-fill, minmax(400px, 1fr));
            gap: 1.62rem;
        }
        .spec-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid rgba(107, 114, 128, 0.2);
            border-radius: 16px;
            padding: 2rem;
            transition: all 0.5s cubic-bezier(0.4, 0, 0.2, 1);
            position: relative;
            overflow: hidden;
        }
        .spec-card::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 3px;
            background: linear-gradient(90deg, #6b7280, #b91c1c);
            opacity: 0;
            transition: opacity 0.3s;
        }
        .spec-card:hover {
            border-color: rgba(185, 28, 28, 0.4);
            transform: scale(1.02);
            background: rgba(185, 28, 28, 0.05);
        }
        .spec-card:hover::before {
            opacity: 1;
        }
        .spec-icon {
            font-size: 1.8rem;
            margin-bottom: 1rem;
        }
        .spec-card h3 {
            font-size: 1.1rem;
            font-weight: 700;
            margin-bottom: 0.75rem;
            color: #ffffff;
        }
        .spec-card p {
            color: #94a3b8;
            font-size: 0.9rem;
            line-height: 1.6;
        }
        .spec-value {
            font-size: 1.6rem;
            font-weight: 800;
            color: #b91c1c;
            margin-top: 0.75rem;
        }
        .spec-value .unit {
            font-size: 0.8rem;
            color: #6b7280;
            font-weight: 400;
        }

        /* Comparison Table */
        .comparison-table {
            width: 100%;
            border-collapse: separate;
            border-spacing: 0;
            background: rgba(255, 255, 255, 0.02);
            border-radius: 17px;
            overflow: hidden;
            border: 1px solid rgba(107, 114, 128, 0.15);
        }
        .comparison-table th {
            background: rgba(107, 114, 128, 0.1);
            padding: 1rem 1.5rem;
            text-align: left;
            font-size: 0.8rem;
            text-transform: uppercase;
            letter-spacing: 0.08em;
            color: #6b7280;
            border-bottom: 1px solid rgba(107, 114, 128, 0.15);
        }
        .comparison-table td {
            padding: 1rem 1.5rem;
            border-bottom: 1px solid rgba(107, 114, 128, 0.08);
            font-size: 0.9rem;
            color: #94a3b8;
        }
        .comparison-table tr:last-child td {
            border-bottom: none;
        }
        .comparison-table tr:hover td {
            background: rgba(0, 229, 255, 0.03);
        }
        .table-highlight {
            color: #00e5ff;
            font-weight: 600;
        }
        .table-warn {
            color: #b91c1c;
            font-weight: 600;
        }

        /* Three Column Info Blocks */
        .info-cols {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(280px, 1fr));
            gap: 1.76rem;
        }
        .info-block {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid rgba(107, 114, 128, 0.15);
            border-radius: 15px;
            padding: 2rem;
            text-align: center;
            transition: all 0.8s ease;
        }
        .info-block:hover {
            border-color: rgba(0, 229, 255, 0.3);
            transform: translateY(-4px);
        }
        .info-block-icon {
            font-size: 2.5rem;
            margin-bottom: 1rem;
        }
        .info-block h3 {
            font-size: 1.1rem;
            font-weight: 700;
            margin-bottom: 0.75rem;
        }
        .info-block p {
            color: #94a3b8;
            font-size: 0.9rem;
            line-height: 1.6;
        }

        /* Magnetic Card Grid */
        .magnetic-grid {
            display: grid;
            grid-template-columns: repeat(3, 1fr);
            gap: 1.27rem;
        }
        .magnetic-card {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid rgba(107, 114, 128, 0.2);
            border-radius: 16px;
            padding: 2rem;
            transition: transform 0.1s ease, box-shadow 0.3s ease;
            will-change: transform;
        }
        .magnetic-card:hover {
            box-shadow: 0 15px 40px rgba(0, 0, 0, 0.3);
        }
        .magnetic-card h4 {
            font-size: 1rem;
            font-weight: 700;
            margin-bottom: 0.75rem;
            color: #ffffff;
        }
        .magnetic-card p {
            color: #94a3b8;
            font-size: 0.85rem;
            line-height: 1.6;
        }
        .magnetic-card .card-metric {
            display: block;
            font-size: 1.3rem;
            font-weight: 800;
            color: #00e5ff;
            margin-top: 0.75rem;
        }

        /* FAQ Section */
        .learn-section {
            padding: 3rem 2rem;
            position: relative;
            z-index: 1;
        }
        .faq-container {
            max-width: 800px;
            margin: 0 auto;
        }
        .answer-item {
            background: rgba(255, 255, 255, 0.03);
            border: 1px solid rgba(107, 114, 128, 0.15);
            border-radius: 11px;
            margin-bottom: 1rem;
            overflow: hidden;
            transition: all 0.5s ease;
        }
        .answer-item:hover {
            border-color: rgba(0, 229, 255, 0.25);
        }
        .answer-toggle {
            display: flex;
            align-items: center;
            justify-content: space-between;
            padding: 1.25rem 1.5rem;
            cursor: pointer;
            font-weight: 600;
            font-size: 1rem;
            color: #ffffff;
            user-select: none;
            gap: 0.82rem;
        }
        .answer-toggle:hover {
            color: #00e5ff;
        }
        .faq-toggle {
            font-size: 1.2rem;
            transition: transform 0.3s ease;
            color: #6b7280;
            flex-shrink: 0;
        }
        .answer-item.open .faq-toggle {
            transform: rotate(45deg);
            color: #00e5ff;
        }
        .qa-body {
            max-height: 0;
            overflow: hidden;
            transition: max-height 0.4s cubic-bezier(0.16, 1, 0.3, 1);
        }
        .qa-body-inner {
            padding: 0 1.5rem 1.5rem;
            color: #94a3b8;
            line-height: 1.7;
            font-size: 0.95rem;
        }

        /* Final CTA */
        .final-cta {
            padding: 5rem 2rem;
            text-align: center;
            position: relative;
            z-index: 1;
        }
        .final-cta-box {
            max-width: 700px;
            margin: 0 auto;
            padding: 3rem;
            background: linear-gradient(135deg, rgba(107, 114, 128, 0.08), rgba(185, 28, 28, 0.08));
            border: 1px solid rgba(107, 114, 128, 0.2);
            border-radius: 27px;
            position: relative;
            overflow: hidden;
        }
        .final-cta-box::before {
            content: '';
            position: absolute;
            top: 0;
            left: 0;
            right: 0;
            height: 2px;
            background: linear-gradient(90deg, #6b7280, #b91c1c, #00e5ff);
        }
        .final-cta-box h2 {
            font-size: 2rem;
            font-weight: 800;
            margin-bottom: 1rem;
        }
        .final-cta-box p {
            color: #94a3b8;
            margin-bottom: 2rem;
            font-size: 1.05rem;
        }

        /* Footer */
        .footer {
            padding: 4rem 2rem;
            border-top: 1px solid rgba(107, 114, 128, 0.1);
            text-align: center;
            position: relative;
            z-index: 1;
        }
        .footer p {
            color: #64748b;
            font-size: 0.8rem;
        }
        .footer a {
            color: #6b7280;
            text-decoration: none;
        }
        .footer a:hover {
            color: #00e5ff;
        }

        /* Inline SVG Diagram */
        .tower-svg-wrap {
            max-width: 860px;
            margin: 0 auto;
            padding: 1.5rem;
            background: rgba(255,255,255,0.02);
            border: 1px solid rgba(107,114,128,0.2);
            border-radius: 20px;
        }
        .tower-svg-wrap svg {
            width: 100%;
            height: auto;
        }

        /* Process Steps */
        .process-steps {
            display: grid;
            grid-template-columns: repeat(auto-fit, minmax(380px, 1fr));
            gap: 1.32rem;
        }
        .process-step {
            display: flex;
            gap: 1.45rem;
            align-items: flex-start;
            padding: 1.5rem;
            background: rgba(255,255,255,0.03);
            border: 1px solid rgba(107,114,128,0.15);
            border-radius: 11px;
            transition: all 0.3s;
        }
        .process-step:hover {
            border-color: rgba(0,229,255,0.3);
            background: rgba(0,229,255,0.03);
        }
        .step-num {
            display: flex;
            align-items: center;
            justify-content: center;
            width: 40px;
            height: 40px;
            border-radius: 9px;
            background: rgba(185,28,28,0.15);
            border: 1px solid rgba(185,28,28,0.3);
            color: #ef4444;
            font-weight: 800;
            font-size: 1rem;
            flex-shrink: 0;
        }
        .step-content h4 {
            font-size: 1rem;
            font-weight: 700;
            margin-bottom: 0.4rem;
        }
        .step-content p {
            font-size: 0.85rem;
            color: #94a3b8;
            line-height: 1.6;
        }

        /* Responsive */
        @media (max-width: 1024px) {
            .two-col { grid-template-columns: 1fr; }
            .spec-grid { grid-template-columns: repeat(auto-fit, minmax(380px, 1fr)); }
            .info-cols { grid-template-columns: repeat(2, 1fr); }
            .magnetic-grid { grid-template-columns: repeat(2, 1fr); }
            .process-steps { grid-template-columns: 1fr; }
            .stress-widget { display: none; }
        }
        @media (max-width: 768px) {
            .nav { padding: 0.8rem 1rem; }
            .nav-links { display: none; }
            .trust-counters { grid-template-columns: repeat(2, 1fr); }
            .spec-grid { grid-template-columns: 1fr; }
            .info-cols { grid-template-columns: 1fr; }
            .magnetic-grid { grid-template-columns: 1fr; }
            .hero h1 { font-size: 1.8rem; }
            .final-cta-box { padding: 2rem 1.5rem; }
        }
    /*WCOANIM-v1*/.logo-img{transform-origin:50% 50%;will-change:transform}.logo .logo-img{animation:wcoCyclone 1.3s cubic-bezier(.16,.7,.13,1) both}@keyframes wcoCyclone{0%{transform:rotate(560deg) scale(.5);opacity:0}55%{opacity:1}100%{transform:rotate(0) scale(1);opacity:1}}.logo:hover .logo-img{animation:wcoSpin .9s cubic-bezier(.33,.62,.2,1)}@keyframes wcoSpin{from{transform:rotate(0)}to{transform:rotate(-360deg)}}@media(prefers-reduced-motion:reduce){.logo .logo-img,.logo:hover .logo-img{animation:none}}</style>
</head>
<body>
    <canvas id="hurricane-bg"></canvas>
    <div class="grid-pattern"></div>

    <!-- Anchorage Stress Widget -->
    <div class="stress-widget" id="stressWidget">
        <div class="stress-meter-label">Anchor Stress Level</div>
        <div class="stress-bar-track">
            <div class="stress-bar-fill" id="stressBarFill"></div>
        </div>
        <div class="stress-labels">
            <span>Idle</span>
            <span>Cat 3</span>
            <span>Cat 5</span>
        </div>
        <div class="stress-value" id="stressValue">0 <span class="stress-unit">kips</span></div>
    </div>

    <!-- Navigation -->
    <nav class="nav">
        <a href="https://windload.co/" class="nav-logo">
            <img src="https://windload.co/assets/windload.co_00b4d8.svg" alt="" class="logo-img">
            <span class="logo-text">Wind<span>Load</span>.co</span>
        </a>
        <div class="nav-links">
            <a href="https://windload.solutions/florida-wind-load-requirements">Florida</a>
            <a href="https://windload.co/states.html">All States</a>
            <a href="https://windload.co/architects.html">Architects</a>
            <a href="https://windload.co/contractors.html">Contractors</a>
            <a href="https://windloadcalc.com/wind-load-calculator-shop.html">Pricing</a>
        </div>
        <a href="https://windloadcalc.com/wind-load-calculator-shop.html" class="nav-cta">Get Wind Loads</a>
    </nav>

    <!-- Breadcrumb -->
    <div class="breadcrumb">
        <div class="breadcrumb-container">
            <a href="https://windload.co/">Home</a>
            <span>/</span>
            <a href="https://windload.solutions/florida-wind-load-requirements">Florida</a>
            <span>/</span>
            <a href="https://windload.solutions/cities/miami-wind-load-requirements">Miami-Dade</a>
            <span>/</span>
            <span class="breadcrumb-current">Cooling Tower Wind Load</span>
        </div>
    </div>

    <!-- Hero Section -->
    <section class="hero">
        <div class="hero-badge">180 MPH HVHZ Equipment Anchorage</div>
        <h1 class="reveal">Cooling Tower <span class="shimmer-heat">Wind Load & Anchorage</span> in Miami-Dade HVHZ</h1>
        <p class="hero-intro reveal">Rooftop cooling towers face a brutal convergence of forces in Miami-Dade County: 180 MPH design wind speeds, constant moisture corrosion, vibration isolation that compromises anchorage, and fill media that disintegrates under hurricane pressure differentials. This guide covers the ASCE 7-22 Chapter 29 framework for rooftop equipment, overturning and sliding analysis methods, and the specialized engineering required to keep multi-ton cooling systems anchored during Category 5 conditions.</p>
        <div class="hero-ctas reveal">
            <a href="https://windloadcalc.com/shop/specialty.html" class="btn-activate">Calculate Tower Loads</a>
            <a href="https://windloadcalc.com/shop/specialty.html" class="btn-alt">Anchorage Analysis</a>
        </div>
        <div class="warning-banner reveal">
            Hurricane Irma (2017) displaced cooling towers on 23 Miami-Dade commercial buildings. Unanchored or under-anchored rooftop equipment became projectiles, causing cascading structural damage and months-long HVAC outages for hospitals and data centers during Florida's hottest recovery period.
        </div>
    </section>

    <!-- Trust Counters -->
    <div class="trust-counters stagger-children">
        <div class="counter-card">
            <div class="counter-number" data-target="180" data-suffix=" MPH">0</div>
            <div class="counter-label">HVHZ Design Wind Speed</div>
        </div>
        <div class="counter-card">
            <div class="counter-number" data-target="45" data-suffix="k lbs">0</div>
            <div class="counter-label">Max Lateral Force (500-ton)</div>
        </div>
        <div class="counter-card">
            <div class="counter-number" data-target="316" data-prefix="Type ">0</div>
            <div class="counter-label">Stainless Steel Required</div>
        </div>
        <div class="counter-card">
            <div class="counter-number" data-target="50" data-suffix="-yr">0</div>
            <div class="counter-label">Corrosion Design Life</div>
        </div>
    </div>

    <!-- Section 1: Force Vector Diagram -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">ASCE 7-22 Chapter 29</span>
                <h2>Cooling Tower <span class="shimmer-cyan">Force Vector Analysis</span></h2>
                <p>Understanding the simultaneous lateral, uplift, and overturning forces on rooftop cooling towers is the foundation of proper anchorage design in Miami-Dade HVHZ.</p>
            </div>

            <!-- Animated SVG Force Vector Diagram -->
            <div class="tower-svg-wrap reveal-scale" id="vectorDiagramWrap">
                <canvas id="forceVectorCanvas" width="860" height="480"></canvas>
                <div class="vector-legend">
                    <div class="legend-item"><div class="legend-dot" style="background:#00e5ff;"></div> Lateral Wind Force</div>
                    <div class="legend-item"><div class="legend-dot" style="background:#b91c1c;"></div> Uplift / Suction</div>
                    <div class="legend-item"><div class="legend-dot" style="background:#f59e0b;"></div> Overturning Moment</div>
                    <div class="legend-item"><div class="legend-dot" style="background:#6b7280;"></div> Dead Load / Anchor Reaction</div>
                    <div class="legend-item"><div class="legend-dot" style="background:#00ff88;"></div> Sliding Resistance</div>
                </div>
            </div>

            <div class="two-col">
                <div class="content-text reveal-left">
                    <h3>ASCE 7-22 Chapter 29: Rooftop Equipment Provisions</h3>
                    <p>Cooling towers mounted on rooftops are classified as "rooftop structures and equipment" under ASCE 7-22 Section 29.4. The lateral force coefficient (Cf) for cooling towers depends on the aspect ratio and porosity of the unit. A typical crossflow cooling tower with louver faces presents a Cf of 1.3 to 1.8 depending on geometry, while counterflow towers with cylindrical profiles have a Cf of 0.7 to 1.2.</p>
                    <p>The velocity pressure at equipment height combines the ground-level design wind speed with height-dependent exposure coefficients and topographic factors. For a cooling tower on a 60-foot tall building in Exposure Category C (the minimum for Miami-Dade), the velocity pressure exposure coefficient Kz at the rooftop can reach 1.13, producing a velocity pressure of approximately 74 psf at 180 MPH ultimate wind speed.</p>
                    <p>The total horizontal wind force on a 12-foot tall, 20-foot wide crossflow cooling tower face then becomes: F = qz x G x Cf x Af = 74 x 0.85 x 1.6 x 240 = 24,163 lbs of lateral force on a single face. For a tower exposed on multiple sides, the resultant force must account for simultaneous diagonal wind attack at 45 degrees, which can increase the combined lateral force by up to 40%.</p>
                </div>
                <div class="content-text reveal-right">
                    <h3>Overturning Moment Calculation</h3>
                    <p>The overturning moment (OTM) is the critical design parameter for cooling tower anchorage because it concentrates anchor tension at the windward base. The OTM equals the lateral wind force multiplied by the height of its centroid above the base. For our example tower, with the force centroid at 8 feet above the curb: OTM = 24,163 lbs x 8 ft = 193,304 ft-lbs.</p>
                    <p>The stabilizing moment from the tower's dead weight must be compared against this demand. A 500-ton cooling tower weighing approximately 35,000 lbs operating weight with a 10-foot half-width produces a stabilizing moment of: SM = 35,000 x 10 = 350,000 ft-lbs. The safety factor against overturning is 350,000/193,304 = 1.81 — which appears adequate until you realize the tower is only at 65% operating weight when drained for a hurricane, reducing the stabilizing moment to 1.17, dangerously close to unity.</p>
                    <p>This is why Miami-Dade inspectors always require anchorage designed for the dry weight condition. The drained cooling tower must rely on mechanical anchors, not gravity, to resist overturning at 180 MPH.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 2: Spring Isolator vs Solid Mount -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Vibration Isolation Engineering</span>
                <h2>Spring Isolator vs Solid Mount <span class="shimmer-heat">Wind Restraint</span></h2>
                <p>The conflict between vibration isolation and hurricane anchorage is the most technically demanding aspect of cooling tower installation in the HVHZ.</p>
            </div>

            <div class="spec-grid stagger-children">
                <div class="spec-card">
                    <div class="spec-icon">&#9881;</div>
                    <h3>Spring Isolator with Snubbers</h3>
                    <p>Spring isolators provide 95%+ vibration isolation at operating frequencies but introduce 1-2 inches of free travel. Wind restraint snubbers (seismic restraints) engage after a controlled 1/8" to 1/4" air gap, creating a rigid load path once wind deflection exceeds the gap threshold. Each snubber must be rated for the full design wind force in tension, compression, and shear simultaneously.</p>
                    <div class="spec-value">98% <span class="unit">vibration isolation</span></div>
                </div>
                <div class="spec-card">
                    <div class="spec-icon">&#9878;</div>
                    <h3>Solid Mount (Direct Bolt)</h3>
                    <p>Solid mounting eliminates the isolation gap entirely, providing immediate rigid wind restraint. However, direct bolting transmits 100% of mechanical vibration into the building structure, causing noise complaints, structural fatigue at connection points, and accelerated wear on rotating equipment. This approach is typically limited to grade-level installations or buildings where vibration is acceptable.</p>
                    <div class="spec-value">0% <span class="unit">vibration isolation</span></div>
                </div>
                <div class="spec-card">
                    <div class="spec-icon">&#8960;</div>
                    <h3>Neoprene Pad Isolators</h3>
                    <p>Neoprene waffle pads provide moderate vibration isolation (70-85%) with minimal lateral deflection. Suitable for smaller package cooling towers under 100 tons, they offer inherent wind resistance through friction and pad shear stiffness. However, at Miami-Dade wind loads, neoprene pads alone cannot resist sliding forces, requiring supplemental steel restraint angles bolted through the pads into the structural curb beneath.</p>
                    <div class="spec-value">75% <span class="unit">vibration isolation</span></div>
                </div>
                <div class="spec-card">
                    <div class="spec-icon">&#10070;</div>
                    <h3>Restrained Spring + Limit Stop</h3>
                    <p>The most sophisticated approach uses housed spring isolators with integral limit stops (Mason Industries Type SLRS or equivalent). The spring provides normal vibration isolation while built-in vertical and lateral limit stops engage at calibrated deflection thresholds. This factory-assembled solution eliminates field-installed snubber alignment issues and provides documented load ratings that satisfy Miami-Dade plan reviewers.</p>
                    <div class="spec-value">96% <span class="unit">vibration isolation</span></div>
                </div>
            </div>

            <div class="warning-banner reveal" style="margin-top: 2rem;">
                Critical: Any spring-isolated cooling tower in Miami-Dade HVHZ must have wind restraints at every isolator point. A single missing or improperly gapped snubber creates a "soft story" at the equipment base, concentrating the entire overturning force on the remaining restrained points and causing progressive anchor failure.
            </div>
        </div>
    </section>

    <!-- Section 3: Fill Media & Fan Deck Vulnerability -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Component-Level Analysis</span>
                <h2>Fill Media, Fan Deck & <span class="shimmer-cyan">Motor Anchorage</span></h2>
                <p>Beyond the tower structure itself, individual components present unique wind vulnerabilities that drive system failure during hurricanes.</p>
            </div>

            <div class="info-cols stagger-children">
                <div class="info-block">
                    <div class="info-block-icon">&#9608;</div>
                    <h3>Fill Media Extraction</h3>
                    <p>PVC film fill weighing only 2-4 pcf is held in place by gravity and friction against support grids. Internal pressure differentials during hurricanes — caused when louver panels fail on the windward face while leeward panels remain intact — create suction forces exceeding 15 psf that extract fill packs like cards from a deck. Securing fill with stainless steel retainer bars adds $3,000-8,000 per cell but prevents $50,000-200,000 in post-storm replacement costs and the 8-16 week lead time for custom fill media.</p>
                </div>
                <div class="info-block">
                    <div class="info-block-icon">&#9788;</div>
                    <h3>Fan Deck Wind Loading</h3>
                    <p>Induced-draft cooling tower fan decks are elevated platforms exposed to both positive and negative wind pressures. The fan cylinder and motor assembly create concentrated uplift loads at the mounting bolts. A typical 12-foot diameter fan with a 40 HP motor weighs 1,200 lbs but experiences 3,500+ lbs of uplift at 180 MPH when negative roof pressure combines with aerodynamic lift on the rotating blades. Fan deck gratings require positive mechanical attachment, as blown-off grating becomes deadly airborne debris.</p>
                </div>
                <div class="info-block">
                    <div class="info-block-icon">&#9881;</div>
                    <h3>Motor & Drive Anchorage</h3>
                    <p>Fan motors and gear reducers bolted to fan deck beams must resist both steady-state wind loads and dynamic pulsation from turbulent gusts. The 3-second gust factor in ASCE 7-22 (approximately 0.85 for rooftop equipment) accounts for average dynamic amplification, but motor-mounted components with natural frequencies below 1 Hz may require additional dynamic analysis. Belt-driven fans need tensioner restraints to prevent belt throw, while direct-drive motors require coupling guards rated for the design wind speed.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 4: Piping Flexibility & Tower Movement -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Mechanical Systems Integration</span>
                <h2>Piping Flexibility for <span class="shimmer-heat">Wind-Induced Movement</span></h2>
                <p>Rigid piping connections to cooling towers become failure points when towers deflect under wind load. Proper flexibility design prevents catastrophic pipe ruptures.</p>
            </div>

            <div class="two-col">
                <div class="content-text reveal-left">
                    <h3>Movement Magnitudes and Pipe Stress</h3>
                    <p>A spring-isolated cooling tower on a rooftop in Miami-Dade HVHZ can experience lateral displacements of 1/4 to 1/2 inch at the snubber engagement point, plus rotational tilt of up to 0.5 degrees under peak gusts. For a 60-foot tall tower, this tilt translates to 6 inches of horizontal displacement at the top nozzle connections. Even rigidly mounted towers deflect 1/8 to 3/8 inch at the base under design wind loads due to anchor bolt stretch and concrete pad flexibility.</p>
                    <p>Standard Schedule 40 steel piping cannot accommodate these movements without exceeding allowable stress per ASME B31.1. A 10-inch supply pipe with a 90-degree elbow directly at the tower nozzle develops bending stresses exceeding 25,000 psi from just 1/4 inch of imposed displacement — well above the 15,000 psi allowable for carbon steel at operating temperature.</p>
                </div>
                <div class="content-text reveal-right">
                    <h3>Flexibility Solutions for HVHZ</h3>
                    <p>The engineered solution employs expansion loops, flexible connectors, or braided stainless steel hose assemblies at each tower connection. Expansion loops using 3-4 elbows in an offset configuration can absorb 1/2 inch of movement per 10-foot loop length. For larger displacements, EPDM rubber expansion joints rated for the system pressure and temperature provide the most compact solution.</p>
                    <p>Critical: the pipe supports immediately adjacent to flexible connections must be spring hangers or slide plates that allow the pipe to deflect with the tower. A rigid pipe clamp within 3 feet of a flexible joint negates the joint's function by constraining the pipe's response to tower movement. Miami-Dade mechanical engineers frequently find this detailing error during hurricane damage assessments — the flexible joint survived, but the pipe fractured at the first rigid support downstream.</p>
                    <p>All pipe supports on the cooling tower structure itself must be designed for the same wind loads as the tower anchorage. Pipe clamps welded to structural steel that is part of the tower's lateral load-resisting system transfer additional force to the anchorage that must be included in the overturning analysis.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 5: Screen Wall Loading -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Architectural Integration</span>
                <h2>Screen Wall <span class="shimmer-cyan">Wind Loading</span> Around Cooling Yards</h2>
                <p>Decorative and acoustic screen walls transform equipment yards into enclosed structures with dramatically different wind behavior.</p>
            </div>

            <div class="comparison-table-wrap reveal">
                <table class="comparison-table">
                    <thead>
                        <tr>
                            <th>Screen Wall Type</th>
                            <th>Porosity</th>
                            <th>Wind Force Factor (Cf)</th>
                            <th>Added Base Shear</th>
                            <th>Acoustic Benefit</th>
                        </tr>
                    </thead>
                    <tbody>
                        <tr>
                            <td>Open Louver (horizontal)</td>
                            <td class="table-highlight">50-60%</td>
                            <td>0.8 - 1.0</td>
                            <td class="table-warn">+40-55%</td>
                            <td>10-15 dB reduction</td>
                        </tr>
                        <tr>
                            <td>Perforated Metal Panel</td>
                            <td class="table-highlight">30-40%</td>
                            <td>1.1 - 1.4</td>
                            <td class="table-warn">+55-70%</td>
                            <td>12-18 dB reduction</td>
                        </tr>
                        <tr>
                            <td>Solid Masonry (CMU)</td>
                            <td class="table-highlight">0%</td>
                            <td>1.3 (ASCE 7 C&C)</td>
                            <td class="table-warn">+80-100%</td>
                            <td>20-25 dB reduction</td>
                        </tr>
                        <tr>
                            <td>Metal Slat (vertical)</td>
                            <td class="table-highlight">40-50%</td>
                            <td>0.9 - 1.2</td>
                            <td class="table-warn">+45-65%</td>
                            <td>8-12 dB reduction</td>
                        </tr>
                        <tr>
                            <td>Wire Mesh / Expanded Metal</td>
                            <td class="table-highlight">60-75%</td>
                            <td>0.5 - 0.7</td>
                            <td class="table-warn">+25-35%</td>
                            <td>3-5 dB reduction</td>
                        </tr>
                    </tbody>
                </table>
            </div>

            <div class="two-col" style="margin-top: 3rem;">
                <div class="content-text reveal-left">
                    <h3>Internal Pressure Effects</h3>
                    <p>Screen walls create a partially enclosed volume around the cooling tower yard. When a dominant opening exists (such as a missing panel or the open top of the yard), ASCE 7-22 requires internal pressure coefficients (GCpi) of +0.55 or -0.55 to be applied to the interior surfaces. This internal pressure acts on the cooling towers themselves, the screen wall interior, and the roof deck beneath the equipment yard, often governing the design of the structural framing beneath the mechanical well.</p>
                    <p>Engineers commonly overlook the internal pressure contribution because the screen wall appears "open." However, Miami-Dade plan reviewers explicitly require the enclosed or partially enclosed classification analysis per ASCE 7-22 Section 26.2, and incorrect classification has resulted in permit rejection and costly structural reinforcement of completed rooftop mechanical yards.</p>
                </div>
                <div class="content-text reveal-right">
                    <h3>Connection Design at Screen Wall Base</h3>
                    <p>Screen walls generate significant overturning moments at their base connections, particularly tall screens (8-12 feet) needed to fully conceal large cooling towers. A 10-foot tall solid screen wall at 180 MPH design wind speed in Exposure C develops approximately 85-95 psf of design wind pressure (Components & Cladding), producing 9,500 lbs of lateral force per 10-foot panel length and an overturning moment of 47,500 ft-lbs.</p>
                    <p>The screen wall base connection to the roof curb or structural steel frame must transfer this moment without exceeding the capacity of the existing roof structure. Post-installed anchors into existing concrete curbs require special inspection per FBC Section 1705.12, and the anchor design must account for cracked concrete conditions and edge distance limitations that reduce capacity by 30-50% in typical curb configurations.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 6: Array Interference & Critical Facilities -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Advanced Engineering</span>
                <h2>Array Interference & <span class="shimmer-heat">Critical Facility Requirements</span></h2>
                <p>Multiple-tower installations and essential facilities demand analysis beyond standard code provisions.</p>
            </div>

            <div class="magnetic-grid stagger-children">
                <div class="magnetic-card" data-magnetic>
                    <h4>Channeling Amplification</h4>
                    <p>Towers spaced less than 3 diameters apart create Venturi-effect wind acceleration between units. Interior tower faces experience 15-30% higher local pressures than isolated towers. ASCE 7-22 does not provide specific array factors, making wind tunnel testing the authoritative design method for arrays of 4+ towers.</p>
                    <span class="card-metric">+30% local pressure</span>
                </div>
                <div class="magnetic-card" data-magnetic>
                    <h4>Shielding Benefits</h4>
                    <p>Leeward towers in a multi-row arrangement benefit from 20-40% wind load reduction due to upstream shielding. However, this benefit is direction-dependent and cannot be relied upon for design unless all wind directions are analyzed. The code-minimum approach ignores shielding and designs each tower for the fully exposed condition.</p>
                    <span class="card-metric">-40% leeward reduction</span>
                </div>
                <div class="magnetic-card" data-magnetic>
                    <h4>Hospital Cooling Redundancy</h4>
                    <p>Miami-Dade hospitals (Risk Category IV, Importance Factor 1.15) require cooling tower arrays that maintain minimum cooling capacity during and after hurricanes. FBC requires that at least N-1 towers remain operational post-event, driving requirements for individual tower anchorage that exceeds the amplified Ie = 1.15 wind loads by an additional margin to protect against progressive array failure.</p>
                    <span class="card-metric">1.15 Ie factor</span>
                </div>
                <div class="magnetic-card" data-magnetic>
                    <h4>Data Center Uptime</h4>
                    <p>Tier III and IV data centers in Miami-Dade require continuous cooling during hurricanes to prevent server shutdowns. The cooling tower array becomes the critical path for facility survival. Anchorage design must target zero tower displacement under design wind loads — not just preventing collapse — because even 1/4-inch lateral movement can rupture chilled water piping and trigger thermal shutdown.</p>
                    <span class="card-metric">99.995% uptime</span>
                </div>
                <div class="magnetic-card" data-magnetic>
                    <h4>Torsional Loading on Arrays</h4>
                    <p>Asymmetric wind directions on a rectangular cooling tower array produce torsional forces on the shared structural platform. The platform must resist this torsion through moment connections or diagonal bracing. Corner towers in a 2x3 or 3x3 array receive the highest combined loads — lateral shear plus torsion-induced shear — typically 20-35% higher than interior towers for diagonal wind attack.</p>
                    <span class="card-metric">+35% corner loads</span>
                </div>
                <div class="magnetic-card" data-magnetic>
                    <h4>Emergency Cooling Protocols</h4>
                    <p>Miami-Dade emergency management requires hospitals and EOCs to demonstrate hurricane cooling capacity. This includes structural certification of cooling tower anchorage, emergency power connections for tower fans and pumps, and a documented plan for post-hurricane restart. The structural engineer's sealed anchorage certification becomes part of the facility's emergency preparedness filing with Miami-Dade County.</p>
                    <span class="card-metric">Sealed certification</span>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 7: Corrosion-Resistant Anchoring -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Durability Engineering</span>
                <h2>Corrosion-Resistant <span class="shimmer-cyan">Anchoring Systems</span></h2>
                <p>The cooling tower environment destroys standard anchoring materials within years. Specifying the right alloys is essential for 50-year service life.</p>
            </div>

            <div class="process-steps stagger-children">
                <div class="process-step">
                    <div class="step-num">1</div>
                    <div class="step-content">
                        <h4>Type 316 Stainless Anchor Bolts</h4>
                        <p>316 stainless steel resists the chloride-rich, warm, humid atmosphere inside cooling tower basins and equipment yards. Minimum 3/4" diameter F593 Group 2 bolts with matching F594 nuts. Do not substitute 304 stainless — it develops pitting corrosion in chloride environments within 10-15 years, leading to sudden bolt fracture during hurricane loading.</p>
                    </div>
                </div>
                <div class="process-step">
                    <div class="step-num">2</div>
                    <div class="step-content">
                        <h4>Hot-Dip Galvanized Embed Plates</h4>
                        <p>Anchor embed plates cast into concrete curbs require a minimum 3.0 mil zinc coating per ASTM A153 Class B. The plate must be 3/4" minimum thickness A36 steel with welded Nelson studs for concrete embedment. Galvanized plates in cooling tower environments have a service life of 25-35 years before requiring supplemental coating, so the 50-year design life needs a maintenance protocol or initial 316 SS specification.</p>
                    </div>
                </div>
                <div class="process-step">
                    <div class="step-num">3</div>
                    <div class="step-content">
                        <h4>Galvanic Isolation at Connections</h4>
                        <p>Where dissimilar metals meet (stainless bolts through galvanized steel, or aluminum tower base rails on steel curbs), galvanic corrosion accelerates both materials. Install neoprene or UHMW polyethylene isolation washers at every bolt, and use isolation bushings in bolt holes. The galvanic potential between 316 SS and galvanized steel is approximately 0.3V — enough to cause visible corrosion within 2 years in coastal Miami-Dade environments.</p>
                    </div>
                </div>
                <div class="process-step">
                    <div class="step-num">4</div>
                    <div class="step-content">
                        <h4>Post-Installed Anchor Considerations</h4>
                        <p>Post-installed adhesive or mechanical anchors in existing concrete curbs face additional corrosion risks. Epoxy adhesive anchors (ACI 355.4) with 316 SS threaded rod are preferred over mechanical expansion anchors because the adhesive bond seals the annular space against moisture intrusion. Mechanical anchors leave a small gap where condensation collects, accelerating rod corrosion inside the concrete — invisible until the anchor fails catastrophically.</p>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <!-- Section 8: Sliding Analysis Detail -->
    <section class="section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Stability Verification</span>
                <h2>Sliding <span class="shimmer-heat">Resistance Analysis</span></h2>
                <p>Even towers that resist overturning can fail by sliding off their curbs when friction alone cannot resist lateral wind forces.</p>
            </div>

            <div class="two-col">
                <div class="content-text reveal-left">
                    <h3>Friction Coefficient Realities</h3>
                    <p>The static friction coefficient between a steel cooling tower base and a concrete curb is approximately 0.40-0.45 for dry conditions. However, in the cooling tower environment — perpetually wet with chemical treatment residue — the effective friction coefficient drops to 0.20-0.25. For neoprene isolation pads, the wet coefficient is even lower at 0.15-0.20.</p>
                    <p>A 500-ton cooling tower with 35,000 lbs of operating dead load develops a maximum friction resistance of: Ff = mu x W = 0.25 x 35,000 = 8,750 lbs. Against a lateral wind force of 24,163 lbs calculated per ASCE 7-22 Chapter 29, the friction safety factor is only 0.36 — meaning the tower would slide off its supports without mechanical restraints, even at operating weight.</p>
                    <p>At dry (hurricane preparation) weight of approximately 22,750 lbs, friction resistance drops to 5,688 lbs, providing a sliding safety factor of 0.24 against design wind. This demonstrates why every cooling tower in the HVHZ requires positive mechanical anchorage against sliding regardless of tower weight.</p>
                </div>
                <div class="content-text reveal-right">
                    <h3>Shear Lug and Anchor Design</h3>
                    <p>Sliding restraint uses either shear lugs welded to the tower base rail that bear against concrete curb walls, or the shear capacity of the anchor bolts themselves. Shear lugs are preferred because they distribute the load over a larger bearing area and do not rely on bolt bending strength. A 1/2-inch thick by 3-inch deep shear lug welded to the base rail and embedded in a grout pocket provides approximately 12,000 lbs of shear capacity per lug in 4,000 psi concrete.</p>
                    <p>When anchor bolts resist both tension (uplift) and shear (sliding) simultaneously, the combined interaction per ACI 318 Section 17.6 reduces the available capacity for each action. The interaction equation (Nua/Nn)^5/3 + (Vua/Vn)^5/3 must not exceed 1.0, where Nua and Vua are the factored demands and Nn and Vn are the nominal capacities. This interaction penalty typically requires 25-40% larger bolts than would be needed for either force acting alone.</p>
                    <p>For Miami-Dade HVHZ installations, the engineer of record must provide sealed calculations demonstrating adequate sliding resistance under the most critical load combination, which is typically: 0.9D + 1.0W, using minimum (dry) dead load with full wind force. This load combination governs because it minimizes the stabilizing dead load while maximizing the destabilizing wind force.</p>
                </div>
            </div>
        </div>
    </section>

    <!-- FAQ Section -->
    <section class="learn-section">
        <div class="section-container">
            <div class="part-header reveal">
                <span class="section-tag">Expert Answers</span>
                <h2>Cooling Tower Wind Load <span class="shimmer-cyan">FAQ</span></h2>
            </div>

            <div class="faq-container">
                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>What wind loads must cooling towers resist in Miami-Dade HVHZ?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            Cooling towers in Miami-Dade's High Velocity Hurricane Zone must be designed for the ultimate wind speed of 180 MPH per ASCE 7-22 Chapter 29 rooftop equipment provisions. Lateral wind forces on a typical 500-ton field-erected cooling tower can exceed 45,000 lbs, while uplift forces from the combination of negative roof pressure and direct wind suction on the tower can reach 30-60 psf on the projected area. The anchorage must resist both overturning moment and base shear simultaneously under the most adverse load combination, using the dry (drained) tower weight for the stability check.
                        </div>
                    </div>
                </div>

                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>How do spring vibration isolators affect cooling tower wind restraint?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            Spring vibration isolators introduce a critical vulnerability because the spring deflection allows lateral tower movement under wind load before the restraint engages. Standard 2-inch deflection springs permit roughly 1 inch of lateral travel, which amplifies dynamic wind response. The solution requires seismic snubbers or wind restraint brackets that engage after a controlled gap of 1/8 to 1/4 inch, limiting tower displacement while preserving vibration isolation during normal operation. In Miami-Dade HVHZ, all-directional restraints rated for 180 MPH lateral and uplift forces must be specified at each isolator location.
                        </div>
                    </div>
                </div>

                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>What causes cooling tower fill media damage during hurricanes?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            Cooling tower fill media — the corrugated PVC or polypropylene sheets that provide evaporative surface area — are lightweight at only 2-4 lbs per cubic foot and vulnerable to wind-driven water and pressure differentials. During hurricanes, internal pressure fluctuations from missing or damaged louver panels can create suction forces exceeding 15 psf that extract fill packs from their support grids. Wind-driven rain entering at 140+ MPH horizontal velocity can physically displace fill sheets. Post-hurricane surveys commonly find fill media scattered across rooftops, representing $50,000-$200,000 in damage per tower plus months of reduced cooling capacity during summer recovery.
                        </div>
                    </div>
                </div>

                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>Do screen walls around cooling tower yards increase or decrease wind loads?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            Screen walls significantly increase total wind load on the supporting structure while potentially shielding individual tower components. A solid or semi-porous screen wall converts the equipment area into a larger wind-catching surface. Per ASCE 7-22, a 50% porous screen wall generates approximately 60-70% of the wind pressure of a solid wall on its own surface, but the enclosed towers still experience partial loading. The combined effect can increase total base shear on the structural framing by 40-80% compared to unscreened towers. Engineers must analyze the screen wall, the towers, and the support structure as an integrated system, including internal pressure effects for the partially enclosed volume.
                        </div>
                    </div>
                </div>

                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>How does cooling tower array spacing affect wind interference in HVHZ?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            Multiple cooling towers in close proximity create aerodynamic interference that modifies individual tower wind loads. When towers are spaced less than 3 diameters apart, channeling effects between units can amplify local wind speeds by 15-30% on the interior faces. The leeward towers in a row experience reduced loads through shielding of 20-40%, but flanking towers at the array edges receive amplified loads due to flow acceleration around the group perimeter. ASCE 7-22 does not provide specific array interference factors for cooling towers, so wind tunnel testing or computational fluid dynamics analysis is recommended for arrays of 4 or more towers in the HVHZ.
                        </div>
                    </div>
                </div>

                <div class="answer-item reveal">
                    <div class="answer-toggle">
                        <span>What corrosion-resistant anchorage is required for cooling tower environments?</span>
                        <span class="faq-toggle">+</span>
                    </div>
                    <div class="qa-body">
                        <div class="qa-body-inner">
                            The cooling tower environment is uniquely corrosive due to constant moisture, chemical water treatment residue, and warm humid air. Standard galvanized anchors fail within 5-10 years. Miami-Dade HVHZ installations require Type 316 stainless steel anchor bolts or hot-dip galvanized A325 bolts with a minimum 3.0 mil zinc coating. Embedded anchor plates should be 304 or 316 stainless steel with a minimum thickness of 3/4 inch. All washers and nuts must match the anchor bolt material to prevent galvanic corrosion. The Florida Building Code requires that corrosion be accounted for in the 50-year design life, typically by upsizing anchors 25-30% beyond the calculated structural requirement.
                        </div>
                    </div>
                </div>
            </div>
        </div>
    </section>

    <!-- Final CTA -->
    <section class="final-cta">
        <div class="final-cta-box reveal-scale">
            <h2>Engineer Your Cooling Tower <span class="shimmer-heat">Anchorage</span></h2>
            <p>Get ASCE 7-22 wind load calculations for rooftop cooling tower equipment in Miami-Dade HVHZ. Overturning, sliding, and anchor bolt design for 180 MPH with corrosion-resistant specifications.</p>
            <a href="https://windloadcalc.com/shop/specialty.html" class="btn-activate">Calculate Cooling Tower Loads</a>
        </div>
    </section>

    <!-- Footer -->
    <footer class="footer">
        <p>&copy; 2026 <a href="https://windload.co/">WindLoad.co</a> &mdash; Cooling Tower Wind Load Analysis for Miami-Dade County HVHZ</p>
    </footer>

    <!-- Scripts -->
    <script>
    // ==========================================
    // Canvas Particle System - Industrial Theme
    // ==========================================
    (function() {
        const canvas = document.getElementById('hurricane-bg');
        const ctx = canvas.getContext('2d');
        let particles = [];
        let animId;

        function resize() {
            canvas.width = window.innerWidth;
            canvas.height = window.innerHeight;
        }
        resize();
        window.addEventListener('resize', resize);

        class Particle {
            constructor() { this.reset(); }
            reset() {
                this.x = Math.random() * canvas.width;
                this.y = Math.random() * canvas.height;
                this.size = Math.random() * 2.9 + 0.7;
                this.speedX = Math.random() * 2.6 + 1.3;
                this.speedY = (Math.random() - 0.5) * 0.8;
                const r = Math.random();
                if (r > 0.7) this.color = '#b91c1c';
                else if (r > 0.4) this.color = '#6b7280';
                else this.color = '#00e5ff';
                this.opacity = Math.random() * 0.57 + 0.19;
            }
            update() {
                this.x += this.speedX;
                this.y += this.speedY;
                if (this.x > canvas.width + 10) this.reset(), this.x = -10;
                if (this.y < -10 || this.y > canvas.height + 10) this.reset();
            }
            draw() {
                ctx.beginPath();
                ctx.arc(this.x, this.y, this.size, 0, Math.PI * 2);
                ctx.fillStyle = this.color;
                ctx.globalAlpha = this.opacity;
                ctx.shadowBlur = 12;
                ctx.shadowColor = this.color;
                ctx.fill();
                ctx.globalAlpha = 1;
                ctx.shadowBlur = 0;
            }
        }

        const count = Math.min(80, Math.floor(window.innerWidth / 18));
        for (let i = 0; i < count; i++) particles.push(new Particle());

        function animate() {
            ctx.clearRect(0, 0, canvas.width, canvas.height);
            particles.forEach(p => { p.update(); p.draw(); });
            animId = requestAnimationFrame(animate);
        }
        animate();
    })();

    // ==========================================
    // Force Vector Diagram - Animated Canvas
    // ==========================================
    (function() {
        const cvs = document.getElementById('forceVectorCanvas');
        if (!cvs) return;
        const c = cvs.getContext('2d');
        const W = 860, H = 480;
        cvs.width = W * 2; cvs.height = H * 2;
        cvs.style.width = '100%';
        cvs.style.height = 'auto';
        c.scale(2, 2);

        let time = 0;
        let started = false;
        const obs = new IntersectionObserver(entries => {
            if (entries[0].isIntersecting && !started) { started = true; drawLoop(); }
        }, { threshold: 0.3 });
        obs.observe(cvs.parentElement);

        function drawArrow(x1, y1, x2, y2, color, width, label, labelSide) {
            const angle = Math.atan2(y2 - y1, x2 - x1);
            const headLen = 14;
            c.beginPath();
            c.moveTo(x1, y1);
            c.lineTo(x2, y2);
            c.strokeStyle = color;
            c.lineWidth = width;
            c.shadowBlur = 8;
            c.shadowColor = color;
            c.stroke();
            c.shadowBlur = 0;
            // arrowhead
            c.beginPath();
            c.moveTo(x2, y2);
            c.lineTo(x2 - headLen * Math.cos(angle - 0.4), y2 - headLen * Math.sin(angle - 0.4));
            c.lineTo(x2 - headLen * Math.cos(angle + 0.4), y2 - headLen * Math.sin(angle + 0.4));
            c.closePath();
            c.fillStyle = color;
            c.fill();
            // label
            if (label) {
                c.font = 'bold 11px system-ui';
                c.fillStyle = color;
                const mx = (x1 + x2) / 2, my = (y1 + y2) / 2;
                const off = labelSide === 'left' ? -10 : 10;
                c.textAlign = labelSide === 'left' ? 'right' : 'left';
                c.fillText(label, mx + off, my - 6);
            }
        }

        function drawLoop() {
            time += 0.02;
            c.clearRect(0, 0, W, H);

            // Background grid
            c.strokeStyle = 'rgba(107,114,128,0.08)';
            c.lineWidth = 0.5;
            for (let x = 0; x < W; x += 40) { c.beginPath(); c.moveTo(x, 0); c.lineTo(x, H); c.stroke(); }
            for (let y = 0; y < H; y += 40) { c.beginPath(); c.moveTo(0, y); c.lineTo(W, y); c.stroke(); }

            // Ground line / roof deck
            c.fillStyle = 'rgba(107,114,128,0.15)';
            c.fillRect(100, 340, 660, 30);
            c.font = '10px system-ui';
            c.fillStyle = '#6b7280';
            c.textAlign = 'center';
            c.fillText('ROOF DECK / STRUCTURAL SUPPORT', 430, 358);

            // Concrete curb
            c.fillStyle = 'rgba(107,114,128,0.25)';
            c.fillRect(240, 310, 380, 30);
            c.fillStyle = '#94a3b8';
            c.font = '9px system-ui';
            c.fillText('CONCRETE CURB', 430, 328);

            // Cooling tower body
            const towerX = 260, towerY = 120, towerW = 340, towerH = 190;
            c.fillStyle = 'rgba(107,114,128,0.12)';
            c.strokeStyle = 'rgba(107,114,128,0.5)';
            c.lineWidth = 2;
            c.fillRect(towerX, towerY, towerW, towerH);
            c.strokeRect(towerX, towerY, towerW, towerH);

            // Fill media pattern inside
            c.strokeStyle = 'rgba(107,114,128,0.15)';
            c.lineWidth = 0.5;
            for (let fx = towerX + 15; fx < towerX + towerW - 15; fx += 12) {
                c.beginPath();
                c.moveTo(fx, towerY + 40);
                c.lineTo(fx, towerY + towerH - 20);
                c.stroke();
            }

            // Fan circle on top
            const fanCx = 430, fanCy = 95;
            c.beginPath();
            c.arc(fanCx, fanCy, 30, 0, Math.PI * 2);
            c.strokeStyle = 'rgba(0,229,255,0.3)';
            c.lineWidth = 2;
            c.stroke();
            // Spinning fan blades
            c.save();
            c.translate(fanCx, fanCy);
            c.rotate(time * 2);
            for (let b = 0; b < 4; b++) {
                c.rotate(Math.PI / 2);
                c.beginPath();
                c.moveTo(0, 0);
                c.lineTo(22, -6);
                c.lineTo(24, 0);
                c.lineTo(22, 6);
                c.closePath();
                c.fillStyle = 'rgba(0,229,255,0.2)';
                c.fill();
            }
            c.restore();

            // Labels
            c.font = 'bold 12px system-ui';
            c.fillStyle = '#ffffff';
            c.textAlign = 'center';
            c.fillText('COOLING TOWER', 430, 220);
            c.font = '10px system-ui';
            c.fillStyle = '#94a3b8';
            c.fillText('Projected Area: 240 sq ft', 430, 238);
            c.fillText('Operating Wt: 35,000 lbs', 430, 255);

            // Animated force vectors
            const pulse = 0.85 + 0.15 * Math.sin(time * 2);

            // 1. Lateral Wind Force (cyan, left to right)
            const latLen = 120 * pulse;
            drawArrow(120, 210, 120 + latLen, 210, '#00e5ff', 3, '24,163 lbs LATERAL', 'left');
            // Wind arrows (multiple)
            for (let wy = 140; wy <= 280; wy += 35) {
                const wl = (60 + Math.random() * 20) * pulse;
                c.beginPath();
                c.moveTo(140 - wl, wy);
                c.lineTo(140, wy);
                c.strokeStyle = 'rgba(0,229,255,0.2)';
                c.lineWidth = 1;
                c.stroke();
                c.beginPath();
                c.moveTo(140, wy);
                c.lineTo(133, wy - 4);
                c.lineTo(133, wy + 4);
                c.closePath();
                c.fillStyle = 'rgba(0,229,255,0.2)';
                c.fill();
            }

            // 2. Uplift force (red, upward)
            const upLen = 90 * pulse;
            drawArrow(430, 120, 430, 120 - upLen, '#b91c1c', 3, '30-60 psf UPLIFT', 'right');

            // 3. Overturning moment arc (amber)
            c.beginPath();
            c.arc(260, 310, 80, -Math.PI * 0.8, -Math.PI * 0.2, false);
            c.strokeStyle = '#f59e0b';
            c.lineWidth = 2.5;
            c.shadowBlur = 6;
            c.shadowColor = '#f59e0b';
            c.stroke();
            c.shadowBlur = 0;
            // Arc arrowhead
            const arcEndAngle = -Math.PI * 0.2;
            const arcX = 260 + 80 * Math.cos(arcEndAngle);
            const arcY = 310 + 80 * Math.sin(arcEndAngle);
            c.beginPath();
            c.arc(arcX, arcY, 5, 0, Math.PI * 2);
            c.fillStyle = '#f59e0b';
            c.fill();
            c.font = 'bold 10px system-ui';
            c.fillStyle = '#f59e0b';
            c.textAlign = 'left';
            c.fillText('OTM: 193,304 ft-lbs', 175, 250);

            // 4. Dead load arrow (gray, downward)
            const dlLen = 70;
            drawArrow(430, 310, 430, 310 + dlLen - 40, '#6b7280', 2.5, 'DEAD LOAD 35,000 lbs', 'right');

            // 5. Anchor reaction forces (green, upward at corners)
            const anchorPulse = 0.8 + 0.2 * Math.sin(time * 3);
            const aLen = 50 * anchorPulse;
            // Left anchor
            drawArrow(280, 340, 280, 340 + aLen + 15, '#00ff88', 2, 'Anchor Reaction', 'left');
            // Right anchor
            drawArrow(580, 340, 580, 340 + aLen + 15, '#00ff88', 2, 'Anchor Reaction', 'right');

            // Anchor bolt symbols
            [280, 340, 520, 580].forEach(ax => {
                c.beginPath();
                c.arc(ax, 335, 4, 0, Math.PI * 2);
                c.fillStyle = '#6b7280';
                c.fill();
                c.beginPath();
                c.arc(ax, 335, 6, 0, Math.PI * 2);
                c.strokeStyle = 'rgba(107,114,128,0.5)';
                c.lineWidth = 1;
                c.stroke();
            });

            // Anchor stress indicator (pulsing color on windward bolts)
            const stressColor = `rgba(185, 28, 28, ${0.3 + 0.4 * Math.sin(time * 2.5)})`;
            [280, 340].forEach(ax => {
                c.beginPath();
                c.arc(ax, 335, 10, 0, Math.PI * 2);
                c.fillStyle = stressColor;
                c.fill();
            });

            // Spring isolator symbols
            [300, 410, 560].forEach(sx => {
                const springY = 308;
                c.beginPath();
                for (let s = 0; s < 4; s++) {
                    const sy = springY + s * 5;
                    c.moveTo(sx - 8, sy);
                    c.lineTo(sx + 8, sy + 2.5);
                    c.lineTo(sx - 8, sy + 5);
                }
                c.strokeStyle = 'rgba(0,229,255,0.4)';
                c.lineWidth = 1.5;
                c.stroke();
            });

            // Dimension lines
            c.setLineDash([4, 4]);
            c.strokeStyle = 'rgba(148,163,184,0.3)';
            c.lineWidth = 0.5;
            c.beginPath();
            c.moveTo(towerX, towerY - 20);
            c.lineTo(towerX, 380);
            c.stroke();
            c.beginPath();
            c.moveTo(towerX + towerW, towerY - 20);
            c.lineTo(towerX + towerW, 380);
            c.stroke();
            c.setLineDash([]);

            // Dimension label
            c.font = '9px system-ui';
            c.fillStyle = '#94a3b8';
            c.textAlign = 'center';
            c.fillText('20 ft', 430, 395);
            c.beginPath();
            c.moveTo(towerX, 388);
            c.lineTo(towerX + towerW, 388);
            c.strokeStyle = 'rgba(148,163,184,0.4)';
            c.lineWidth = 0.8;
            c.stroke();

            // Height dimension
            c.save();
            c.translate(240, 210);
            c.rotate(-Math.PI / 2);
            c.fillText('12 ft tower height', 0, -8);
            c.restore();

            // Title
            c.font = 'bold 13px system-ui';
            c.fillStyle = '#ffffff';
            c.textAlign = 'left';
            c.fillText('COOLING TOWER ANCHORAGE FORCE DIAGRAM', 110, 30);
            c.font = '10px system-ui';
            c.fillStyle = '#6b7280';
            c.fillText('Miami-Dade HVHZ | 180 MPH | ASCE 7-22 Ch. 29', 110, 48);

            requestAnimationFrame(drawLoop);
        }
    })();

    // ==========================================
    // Scroll Reveal Observer
    // ==========================================
    (function() {
        const obs = new IntersectionObserver(entries => {
            entries.forEach(entry => {
                if (entry.isIntersecting) {
                    entry.target.classList.add('active');
                }
            });
        }, { threshold: 0.2, rootMargin: '0px 0px -40px 0px' });
        document.querySelectorAll('.reveal, .reveal-left, .reveal-right, .reveal-scale, .stagger-children').forEach(el => obs.observe(el));
    })();

    // ==========================================
    // Counter Animation
    // ==========================================
    (function() {
        const counters = document.querySelectorAll('.counter-number');
        const obs = new IntersectionObserver(entries => {
            entries.forEach(entry => {
                if (entry.isIntersecting && !entry.target.dataset.counted) {
                    entry.target.dataset.counted = 'true';
                    const target = parseInt(entry.target.dataset.target);
                    const prefix = entry.target.dataset.prefix || '';
                    const suffix = entry.target.dataset.suffix || '';
                    let current = 0;
                    const step = target / 60;
                    function count() {
                        current += step;
                        if (current >= target) {
                            entry.target.textContent = prefix + target + suffix;
                            entry.target.style.transform = 'scale(1.1)';
                            setTimeout(() => entry.target.style.transform = 'scale(1)', 200);
                        } else {
                            entry.target.textContent = prefix + Math.floor(current) + suffix;
                            requestAnimationFrame(count);
                        }
                    }
                    count();
                }
            });
        }, { threshold: 0.2 });
        counters.forEach(c => obs.observe(c));
    })();

    // ==========================================
    // Stress Widget (scrolls with page)
    // ==========================================
    (function() {
        const widget = document.getElementById('stressWidget');
        const fill = document.getElementById('stressBarFill');
        const val = document.getElementById('stressValue');
        let shown = false;
        window.addEventListener('scroll', function() {
            const scrollPct = Math.min(1, window.scrollY / (document.body.scrollHeight - window.innerHeight));
            if (window.scrollY > 300 && !shown) {
                widget.classList.add('visible');
                shown = true;
            }
            if (window.scrollY <= 300 && shown) {
                widget.classList.remove('visible');
                shown = false;
            }
            const stress = Math.round(scrollPct * 48.2 * 10) / 10;
            fill.style.width = (scrollPct * 100) + '%';
            val.innerHTML = stress.toFixed(1) + ' <span class="stress-unit">kips</span>';
        });
    })();

    // ==========================================
    // FAQ Accordion
    // ==========================================
    (function() {
        document.querySelectorAll('.answer-toggle').forEach(q => {
            q.addEventListener('click', function() {
                const item = this.parentElement;
                const answer = item.querySelector('.qa-body');
                const isOpen = item.classList.contains('open');
                // close all
                document.querySelectorAll('.answer-item.open').forEach(openItem => {
                    openItem.classList.remove('open');
                    openItem.querySelector('.qa-body').style.maxHeight = '0';
                });
                if (!isOpen) {
                    item.classList.add('open');
                    answer.style.maxHeight = answer.scrollHeight + 'px';
                }
            });
        });
    })();

    // ==========================================
    // Magnetic Card Effect
    // ==========================================
    (function() {
        document.querySelectorAll('[data-magnetic]').forEach(card => {
            card.addEventListener('mousemove', function(e) {
                const rect = this.getBoundingClientRect();
                const x = e.clientX - rect.left;
                const y = e.clientY - rect.top;
                const centerX = rect.width / 2;
                const centerY = rect.height / 2;
                const rotateX = ((y - centerY) / centerY) * -6;
                const rotateY = ((x - centerX) / centerX) * 6;
                this.style.transform = `perspective(800px) rotateX(${rotateX}deg) rotateY(${rotateY}deg) scale3d(1.02, 1.02, 1.02)`;
            });
            card.addEventListener('mouseleave', function() {
                this.style.transform = 'perspective(800px) rotateX(0) rotateY(0) scale3d(1, 1, 1)';
            });
        });
    })();

    // ==========================================
    // Button Ripple Effect
    // ==========================================
    (function() {
        document.querySelectorAll('.btn-activate').forEach(btn => {
            btn.addEventListener('click', function(e) {
                const rect = this.getBoundingClientRect();
                const ripple = document.createElement('span');
                ripple.style.cssText = `position:absolute;border-radius:50%;background:rgba(255,255,255,0.4);width:0;height:0;left:${e.clientX - rect.left}px;top:${e.clientY - rect.top}px;transform:translate(-50%,-50%);animation:ripple-expand 0.6s ease-out forwards;pointer-events:none;`;
                this.appendChild(ripple);
                setTimeout(() => ripple.remove(), 700);
            });
        });
        const style = document.createElement('style');
        style.textContent = '@keyframes ripple-expand{to{width:300px;height:300px;opacity:0;}}';
        document.head.appendChild(style);
    })();
    </script>
</body>
</html>